Time,VAV_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_1:DesPer 1:Des Heat Cap [W],VAV_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_1:DesPer 1:Des Sens Cool Cap [W],VAV_1:DesPer 1:Des Tot Cool Cap [W],VAV_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_1:DesPer 2:Des Heat Cap [W],VAV_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_1:DesPer 2:Des Sens Cool Cap [W],VAV_1:DesPer 2:Des Tot Cool Cap [W],VAV_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_2:DesPer 1:Des Heat Cap [W],VAV_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_2:DesPer 1:Des Sens Cool Cap [W],VAV_2:DesPer 1:Des Tot Cool Cap [W],VAV_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_2:DesPer 2:Des Heat Cap [W],VAV_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_2:DesPer 2:Des Sens Cool Cap [W],VAV_2:DesPer 2:Des Tot Cool Cap [W],VAV_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_3:DesPer 1:Des Heat Cap [W],VAV_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_3:DesPer 1:Des Sens Cool Cap [W],VAV_3:DesPer 1:Des Tot Cool Cap [W],VAV_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_3:DesPer 2:Des Heat Cap [W],VAV_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_3:DesPer 2:Des Sens Cool Cap [W],VAV_3:DesPer 2:Des Tot Cool Cap [W]
00:10:00,1.313795E+00,0.000000E+00,1.313795E+00,1.256678E+04,4.250924E+04,2.251155E+00,4.519742E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.256678E+04,4.250924E+04,2.367447E+00,4.469565E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.466568E+00,1.573270E+04,4.617098E+04,3.382608E+00,4.031394E+04,1.313795E+00,0.000000E+00,0.000000E+00
00:20:00,1.313795E+00,0.000000E+00,1.313795E+00,1.242552E+04,4.197554E+04,2.251273E+00,4.519691E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.242552E+04,4.197554E+04,2.367643E+00,4.469480E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.470783E+00,1.567712E+04,4.573173E+04,3.385418E+00,4.030181E+04,1.313795E+00,0.000000E+00,0.000000E+00
00:30:00,1.313795E+00,0.000000E+00,1.313795E+00,1.228426E+04,4.144423E+04,2.251389E+00,4.519641E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.228426E+04,4.144423E+04,2.367839E+00,4.469396E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.473206E+00,1.558702E+04,4.525475E+04,3.388129E+00,4.029010E+04,1.313795E+00,0.000000E+00,0.000000E+00
00:40:00,1.313795E+00,0.000000E+00,1.313795E+00,1.214300E+04,4.091532E+04,2.251504E+00,4.519592E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.214300E+04,4.091532E+04,2.368034E+00,4.469312E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.474230E+00,1.547000E+04,4.474902E+04,3.390747E+00,4.027880E+04,1.313795E+00,0.000000E+00,0.000000E+00
00:50:00,1.313795E+00,0.000000E+00,1.313795E+00,1.200174E+04,4.038878E+04,2.251617E+00,4.519543E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.315301E+00,1.203565E+04,4.042868E+04,2.368228E+00,4.469228E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.474154E+00,1.533184E+04,4.422139E+04,3.393277E+00,4.026788E+04,1.313795E+00,0.000000E+00,0.000000E+00
01:00:00,1.313795E+00,0.000000E+00,1.313795E+00,1.186048E+04,3.986460E+04,2.251728E+00,4.519495E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.322434E+00,1.205479E+04,4.009295E+04,2.368421E+00,4.469145E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.473213E+00,1.517699E+04,4.367707E+04,3.395722E+00,4.025732E+04,1.313795E+00,0.000000E+00,0.000000E+00
01:10:00,1.313795E+00,0.000000E+00,1.313795E+00,1.176631E+04,3.951646E+04,2.251842E+00,4.519446E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.330750E+00,1.214694E+04,3.996316E+04,2.368625E+00,4.469057E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.473586E+00,1.509497E+04,4.333854E+04,3.398103E+00,4.024704E+04,1.313795E+00,0.000000E+00,0.000000E+00
01:20:00,1.313795E+00,0.000000E+00,1.313795E+00,1.167214E+04,3.916935E+04,2.251955E+00,4.519397E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.338662E+00,1.222944E+04,3.982248E+04,2.368827E+00,4.468970E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.474647E+00,1.502793E+04,4.301895E+04,3.400408E+00,4.023709E+04,1.313795E+00,0.000000E+00,0.000000E+00
01:30:00,1.313795E+00,0.000000E+00,1.313795E+00,1.157797E+04,3.882329E+04,2.252067E+00,4.519349E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.346214E+00,1.230341E+04,3.967228E+04,2.369028E+00,4.468883E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.475884E+00,1.496519E+04,4.270580E+04,3.402640E+00,4.022745E+04,1.313795E+00,0.000000E+00,0.000000E+00
01:40:00,1.313795E+00,0.000000E+00,1.313795E+00,1.148379E+04,3.847825E+04,2.252177E+00,4.519301E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.353460E+00,1.237016E+04,3.951413E+04,2.369228E+00,4.468796E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.476821E+00,1.489665E+04,4.238727E+04,3.404803E+00,4.021811E+04,1.313795E+00,0.000000E+00,0.000000E+00
01:50:00,1.313795E+00,0.000000E+00,1.313795E+00,1.138962E+04,3.813424E+04,2.252285E+00,4.519255E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.360445E+00,1.243072E+04,3.934930E+04,2.369428E+00,4.468710E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.477517E+00,1.482341E+04,4.206461E+04,3.406899E+00,4.020906E+04,1.313795E+00,0.000000E+00,0.000000E+00
02:00:00,1.313795E+00,0.000000E+00,1.313795E+00,1.129545E+04,3.779126E+04,2.252393E+00,4.519208E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.367205E+00,1.248589E+04,3.917876E+04,2.369626E+00,4.468625E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.478018E+00,1.474634E+04,4.173882E+04,3.408932E+00,4.020029E+04,1.313795E+00,0.000000E+00,0.000000E+00
02:10:00,1.313795E+00,0.000000E+00,1.313795E+00,1.122482E+04,3.753469E+04,2.252498E+00,4.519163E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.373766E+00,1.255994E+04,3.908877E+04,2.369823E+00,4.468540E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.478362E+00,1.468981E+04,4.149621E+04,3.410904E+00,4.019177E+04,1.313795E+00,0.000000E+00,0.000000E+00
02:20:00,1.313795E+00,0.000000E+00,1.313795E+00,1.115419E+04,3.727870E+04,2.252603E+00,4.519118E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.380152E+00,1.262982E+04,3.899415E+04,2.370019E+00,4.468455E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.478580E+00,1.463082E+04,4.125161E+04,3.412817E+00,4.018351E+04,1.313795E+00,0.000000E+00,0.000000E+00
02:30:00,1.313795E+00,0.000000E+00,1.313795E+00,1.108356E+04,3.702327E+04,2.252706E+00,4.519073E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.386379E+00,1.269592E+04,3.889538E+04,2.370213E+00,4.468371E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.478693E+00,1.456979E+04,4.100543E+04,3.414674E+00,4.017549E+04,1.313795E+00,0.000000E+00,0.000000E+00
02:40:00,1.313795E+00,0.000000E+00,1.313795E+00,1.101293E+04,3.676842E+04,2.252805E+00,4.519030E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.392460E+00,1.275858E+04,3.879286E+04,2.370403E+00,4.468289E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.478718E+00,1.450704E+04,4.075803E+04,3.416446E+00,4.016785E+04,1.313795E+00,0.000000E+00,0.000000E+00
02:50:00,1.313795E+00,0.000000E+00,1.313795E+00,1.094230E+04,3.651413E+04,2.252901E+00,4.518989E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.398409E+00,1.281802E+04,3.868690E+04,2.370589E+00,4.468209E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.478671E+00,1.444283E+04,4.050970E+04,3.418141E+00,4.016053E+04,1.313795E+00,0.000000E+00,0.000000E+00
03:00:00,1.313795E+00,0.000000E+00,1.313795E+00,1.087167E+04,3.626041E+04,2.252995E+00,4.518948E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.404232E+00,1.287446E+04,3.857776E+04,2.370772E+00,4.468130E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.478564E+00,1.437740E+04,4.026068E+04,3.419773E+00,4.015348E+04,1.313795E+00,0.000000E+00,0.000000E+00
03:10:00,1.313795E+00,0.000000E+00,1.313795E+00,1.080104E+04,3.600726E+04,2.253087E+00,4.518908E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.409938E+00,1.292818E+04,3.846578E+04,2.370953E+00,4.468052E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.478407E+00,1.431109E+04,4.001132E+04,3.421349E+00,4.014668E+04,1.313795E+00,0.000000E+00,0.000000E+00
03:20:00,1.313795E+00,0.000000E+00,1.313795E+00,1.073041E+04,3.575466E+04,2.253178E+00,4.518870E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.415532E+00,1.297933E+04,3.835115E+04,2.371131E+00,4.467975E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.478207E+00,1.424405E+04,3.976177E+04,3.422871E+00,4.014010E+04,1.313795E+00,0.000000E+00,0.000000E+00
03:30:00,1.313795E+00,0.000000E+00,1.313795E+00,1.065978E+04,3.550263E+04,2.253266E+00,4.518831E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.421018E+00,1.302801E+04,3.823401E+04,2.371308E+00,4.467899E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.477968E+00,1.417633E+04,3.951208E+04,3.424345E+00,4.013374E+04,1.313795E+00,0.000000E+00,0.000000E+00
03:40:00,1.313795E+00,0.000000E+00,1.313795E+00,1.058915E+04,3.525116E+04,2.253356E+00,4.518793E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.426399E+00,1.307434E+04,3.811449E+04,2.371487E+00,4.467822E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.477693E+00,1.410800E+04,3.926233E+04,3.425803E+00,4.012744E+04,1.313795E+00,0.000000E+00,0.000000E+00
03:50:00,1.313795E+00,0.000000E+00,1.313795E+00,1.051852E+04,3.500025E+04,2.253446E+00,4.518754E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.431679E+00,1.311839E+04,3.799270E+04,2.371668E+00,4.467744E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.477384E+00,1.403912E+04,3.901255E+04,3.427243E+00,4.012123E+04,1.313795E+00,0.000000E+00,0.000000E+00
04:00:00,1.313795E+00,0.000000E+00,1.313795E+00,1.044789E+04,3.474989E+04,2.253536E+00,4.518715E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.436860E+00,1.316024E+04,3.786874E+04,2.371848E+00,4.467666E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.477044E+00,1.396973E+04,3.876278E+04,3.428653E+00,4.011514E+04,1.313795E+00,0.000000E+00,0.000000E+00
04:10:00,1.313795E+00,0.000000E+00,1.313795E+00,1.040081E+04,3.458329E+04,2.253624E+00,4.518677E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.441945E+00,1.322329E+04,3.782573E+04,2.372028E+00,4.467588E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.476676E+00,1.392320E+04,3.859608E+04,3.430033E+00,4.010918E+04,1.313795E+00,0.000000E+00,0.000000E+00
04:20:00,1.313795E+00,0.000000E+00,1.313795E+00,1.035372E+04,3.441694E+04,2.253713E+00,4.518639E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.446936E+00,1.328410E+04,3.778026E+04,2.372207E+00,4.467511E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.476283E+00,1.387602E+04,3.842901E+04,3.431381E+00,4.010336E+04,1.313795E+00,0.000000E+00,0.000000E+00
04:30:00,1.313795E+00,0.000000E+00,1.313795E+00,1.030663E+04,3.425083E+04,2.253800E+00,4.518601E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.451836E+00,1.334268E+04,3.773239E+04,2.372385E+00,4.467434E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.475872E+00,1.382836E+04,3.826170E+04,3.432699E+00,4.009767E+04,1.313795E+00,0.000000E+00,0.000000E+00
04:40:00,1.313795E+00,0.000000E+00,1.313795E+00,1.025955E+04,3.408498E+04,2.253887E+00,4.518564E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.456648E+00,1.339909E+04,3.768220E+04,2.372562E+00,4.467358E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.475447E+00,1.378023E+04,3.809420E+04,3.433985E+00,4.009212E+04,1.313795E+00,0.000000E+00,0.000000E+00
04:50:00,1.313795E+00,0.000000E+00,1.313795E+00,1.021246E+04,3.391936E+04,2.253972E+00,4.518527E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.461377E+00,1.345306E+04,3.762941E+04,2.372739E+00,4.467282E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.475017E+00,1.373140E+04,3.792627E+04,3.435241E+00,4.008670E+04,1.313795E+00,0.000000E+00,0.000000E+00
05:00:00,1.313795E+00,0.000000E+00,1.313795E+00,1.016537E+04,3.375399E+04,2.254057E+00,4.518490E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.466129E+00,1.349907E+04,3.756851E+04,2.372914E+00,4.467206E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.474672E+00,1.367565E+04,3.775158E+04,3.436467E+00,4.008140E+04,1.313795E+00,0.000000E+00,0.000000E+00
05:10:00,1.313795E+00,0.000000E+00,1.313795E+00,1.021246E+04,3.391936E+04,2.254141E+00,4.518454E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.471247E+00,1.363298E+04,3.783043E+04,2.373088E+00,4.467131E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.474762E+00,1.370889E+04,3.790120E+04,3.437664E+00,4.007623E+04,1.313795E+00,0.000000E+00,0.000000E+00
05:20:00,1.313795E+00,0.000000E+00,1.313795E+00,1.025955E+04,3.408498E+04,2.254223E+00,4.518418E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.477240E+00,1.377257E+04,3.809525E+04,2.373261E+00,4.467056E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.475816E+00,1.375040E+04,3.805709E+04,3.438833E+00,4.007119E+04,1.313795E+00,0.000000E+00,0.000000E+00
05:30:00,1.313795E+00,0.000000E+00,1.313795E+00,1.030663E+04,3.425083E+04,2.254305E+00,4.518383E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.491882E+00,1.408342E+04,3.855389E+04,2.373433E+00,4.466982E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.483434E+00,1.392069E+04,3.835768E+04,3.439973E+00,4.006626E+04,1.313795E+00,0.000000E+00,0.000000E+00
05:40:00,1.313795E+00,0.000000E+00,1.313795E+00,1.035372E+04,3.441694E+04,2.254386E+00,4.518348E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.534849E+00,1.496518E+04,3.966620E+04,2.373603E+00,4.466909E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.520613E+00,1.469621E+04,3.935085E+04,3.441087E+00,4.006146E+04,1.313795E+00,0.000000E+00,0.000000E+00
05:50:00,1.313795E+00,0.000000E+00,1.313795E+00,1.040081E+04,3.458329E+04,2.254466E+00,4.518314E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.589899E+00,1.603993E+04,4.098974E+04,2.373773E+00,4.466836E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.568826E+00,1.565105E+04,4.054129E+04,3.442175E+00,4.005676E+04,1.313795E+00,0.000000E+00,0.000000E+00
06:00:00,1.313795E+00,0.000000E+00,1.346603E+00,1.144396E+04,3.592811E+04,2.254545E+00,4.518280E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.671896E+00,1.759941E+04,4.286026E+04,2.373941E+00,4.466763E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.640334E+00,1.702718E+04,4.220622E+04,3.443236E+00,4.005218E+04,1.313795E+00,0.000000E+00,0.000000E+00
06:10:00,1.313795E+00,0.000000E+00,1.542945E+00,1.670880E+04,4.243991E+04,2.210713E+00,4.537146E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,2.744215E+00,3.730095E+04,6.506639E+04,2.330171E+00,4.485595E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,2.684946E+00,3.639473E+04,6.404488E+04,3.400323E+00,4.023639E+04,1.313795E+00,0.000000E+00,0.000000E+00
06:20:00,1.313795E+00,0.000000E+00,2.270851E+00,3.350135E+04,6.225385E+04,2.166437E+00,4.556207E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,3.744405E+00,5.294522E+04,8.276700E+04,2.285951E+00,4.504625E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,3.669510E+00,5.194863E+04,8.167131E+04,3.352129E+00,4.044339E+04,1.313795E+00,0.000000E+00,0.000000E+00
06:30:00,1.313795E+00,0.000000E+00,2.979271E+00,4.634015E+04,7.671893E+04,2.121754E+00,4.575454E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.649098E+00,6.467763E+04,9.538335E+04,2.241311E+00,4.523847E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.561342E+00,6.360903E+04,9.425136E+04,3.296340E+00,4.068329E+04,1.313795E+00,0.000000E+00,0.000000E+00
06:40:00,1.313795E+00,0.000000E+00,3.671402E+00,5.487832E+04,8.658148E+04,2.076824E+00,4.594821E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.512429E+00,7.379261E+04,1.055971E+05,2.196414E+00,4.543194E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.413664E+00,7.264913E+04,1.044046E+05,3.234407E+00,4.094989E+04,1.313795E+00,0.000000E+00,0.000000E+00
06:50:00,1.313795E+00,0.000000E+00,4.340097E+00,5.947952E+04,9.236627E+04,2.031726E+00,4.614261E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.342900E+00,8.064615E+04,1.136463E+05,2.151337E+00,4.562618E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.234211E+00,7.940757E+04,1.123644E+05,3.167762E+00,4.123679E+04,1.313795E+00,0.000000E+00,0.000000E+00
07:00:00,1.313795E+00,0.000000E+00,4.989614E+00,6.047426E+04,9.449833E+04,1.986500E+00,4.633758E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.146562E+00,8.549156E+04,1.197450E+05,2.106120E+00,4.582104E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.028523E+00,8.412791E+04,1.183408E+05,3.097281E+00,4.154025E+04,1.313795E+00,0.000000E+00,0.000000E+00
07:10:00,1.313795E+00,0.000000E+00,4.978329E+00,5.999000E+04,9.469570E+04,1.985052E+00,4.634383E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.899458E+00,8.227562E+04,1.172457E+05,2.104726E+00,4.582704E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.782525E+00,8.092954E+04,1.158565E+05,3.067429E+00,4.166903E+04,1.313795E+00,0.000000E+00,0.000000E+00
07:20:00,1.313795E+00,0.000000E+00,5.027288E+00,6.098497E+04,9.642972E+04,1.983869E+00,4.634894E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.757184E+00,8.102521E+04,1.169213E+05,2.103684E+00,4.583152E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.639358E+00,7.966757E+04,1.155185E+05,3.039883E+00,4.178787E+04,1.313795E+00,0.000000E+00,0.000000E+00
07:30:00,1.313795E+00,0.000000E+00,5.128483E+00,6.258735E+04,9.901467E+04,1.982907E+00,4.635304E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.687921E+00,8.062559E+04,1.175814E+05,2.102973E+00,4.583452E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.567049E+00,7.923210E+04,1.161402E+05,3.017260E+00,4.188538E+04,1.313795E+00,0.000000E+00,0.000000E+00
07:40:00,1.313795E+00,0.000000E+00,5.248842E+00,6.439486E+04,1.019492E+05,1.982025E+00,4.635671E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.641054E+00,8.048435E+04,1.185554E+05,2.102439E+00,4.583666E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.515975E+00,7.904172E+04,1.170622E+05,2.998358E+00,4.196672E+04,1.313795E+00,0.000000E+00,0.000000E+00
07:50:00,1.313795E+00,0.000000E+00,5.383140E+00,6.634106E+04,1.051209E+05,1.981172E+00,4.636029E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.610562E+00,8.053211E+04,1.197555E+05,2.102009E+00,4.583839E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.480863E+00,7.903568E+04,1.182057E+05,2.981959E+00,4.203733E+04,1.313795E+00,0.000000E+00,0.000000E+00
08:00:00,1.313795E+00,0.000000E+00,5.528052E+00,6.838305E+04,1.084619E+05,1.980327E+00,4.636385E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.592155E+00,8.071952E+04,1.211259E+05,2.101645E+00,4.583986E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.458057E+00,7.917198E+04,1.195225E+05,2.967369E+00,4.210021E+04,1.313795E+00,0.000000E+00,0.000000E+00
08:10:00,1.313795E+00,0.000000E+00,5.677698E+00,7.060243E+04,1.118657E+05,1.979514E+00,4.636730E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.582596E+00,8.105636E+04,1.225033E+05,2.101325E+00,4.584116E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.444715E+00,7.946494E+04,1.208540E+05,2.954233E+00,4.215686E+04,1.313795E+00,0.000000E+00,0.000000E+00
08:20:00,1.313795E+00,0.000000E+00,5.835325E+00,7.290417E+04,1.141184E+05,1.978805E+00,4.637031E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.581677E+00,8.149307E+04,1.229812E+05,2.101035E+00,4.584236E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.440815E+00,7.986716E+04,1.212960E+05,2.942317E+00,4.220828E+04,1.313795E+00,0.000000E+00,0.000000E+00
08:30:00,1.313795E+00,0.000000E+00,5.999896E+00,7.527119E+04,1.165119E+05,1.978218E+00,4.637281E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.587973E+00,8.201312E+04,1.235314E+05,2.100765E+00,4.584349E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.445138E+00,8.036447E+04,1.218230E+05,2.931443E+00,4.225521E+04,1.313795E+00,0.000000E+00,0.000000E+00
08:40:00,1.313795E+00,0.000000E+00,6.169073E+00,7.767476E+04,1.190007E+05,1.977739E+00,4.637485E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.598770E+00,8.258516E+04,1.241281E+05,2.100509E+00,4.584456E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.455077E+00,8.092674E+04,1.224099E+05,2.921470E+00,4.229826E+04,1.313795E+00,0.000000E+00,0.000000E+00
08:50:00,1.313795E+00,0.000000E+00,6.341387E+00,8.009653E+04,1.215451E+05,1.977347E+00,4.637652E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.612580E+00,8.319198E+04,1.247568E+05,2.100263E+00,4.584560E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.469363E+00,8.153925E+04,1.230451E+05,2.912320E+00,4.233778E+04,1.313795E+00,0.000000E+00,0.000000E+00
09:00:00,1.313795E+00,0.000000E+00,6.515887E+00,8.252452E+04,1.241195E+05,1.977025E+00,4.637789E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.628387E+00,8.382181E+04,1.254073E+05,2.100026E+00,4.584661E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.486948E+00,8.218984E+04,1.237175E+05,2.903882E+00,4.237422E+04,1.313795E+00,0.000000E+00,0.000000E+00
09:10:00,1.313795E+00,0.000000E+00,6.468638E+00,8.239435E+04,1.238949E+05,1.976741E+00,4.637911E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.644348E+00,8.440633E+04,1.260100E+05,2.099794E+00,4.584760E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.506074E+00,8.281110E+04,1.243586E+05,2.896063E+00,4.240799E+04,1.313795E+00,0.000000E+00,0.000000E+00
09:20:00,1.313795E+00,0.000000E+00,6.403030E+00,8.204881E+04,1.236284E+05,1.976445E+00,4.638038E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.659957E+00,8.498672E+04,1.266085E+05,2.099567E+00,4.584857E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.526307E+00,8.344508E+04,1.250129E+05,2.888789E+00,4.243940E+04,1.313795E+00,0.000000E+00,0.000000E+00
09:30:00,1.313795E+00,0.000000E+00,6.329821E+00,8.160833E+04,1.232020E+05,1.976117E+00,4.638178E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.674724E+00,8.555734E+04,1.271959E+05,2.099343E+00,4.584953E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.547156E+00,8.408608E+04,1.256734E+05,2.882000E+00,4.246873E+04,1.313795E+00,0.000000E+00,0.000000E+00
09:40:00,1.313795E+00,0.000000E+00,6.250186E+00,8.108549E+04,1.226432E+05,1.975757E+00,4.638333E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.688062E+00,8.611140E+04,1.277658E+05,2.099121E+00,4.585048E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.568093E+00,8.472800E+04,1.263343E+05,2.875643E+00,4.249619E+04,1.313795E+00,0.000000E+00,0.000000E+00
09:50:00,1.313795E+00,0.000000E+00,6.165070E+00,8.049065E+04,1.219795E+05,1.975369E+00,4.638501E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.699578E+00,8.664442E+04,1.283138E+05,2.098901E+00,4.585143E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.588676E+00,8.536573E+04,1.269907E+05,2.869636E+00,4.252214E+04,1.313795E+00,0.000000E+00,0.000000E+00
10:00:00,1.313795E+00,0.000000E+00,6.074863E+00,7.982793E+04,1.212256E+05,1.974957E+00,4.638678E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.708843E+00,8.715145E+04,1.288349E+05,2.098681E+00,4.585238E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.608512E+00,8.599479E+04,1.276380E+05,2.863954E+00,4.254668E+04,1.313795E+00,0.000000E+00,0.000000E+00
10:10:00,1.313795E+00,0.000000E+00,6.054772E+00,7.994943E+04,1.213360E+05,1.974544E+00,4.638856E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.716078E+00,8.758803E+04,1.292834E+05,2.098462E+00,4.585332E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.627814E+00,8.657060E+04,1.282304E+05,2.858577E+00,4.256991E+04,1.313795E+00,0.000000E+00,0.000000E+00
10:20:00,1.313795E+00,0.000000E+00,6.036267E+00,8.008889E+04,1.215055E+05,1.974175E+00,4.639015E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.720775E+00,8.799537E+04,1.297022E+05,2.098243E+00,4.585426E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.646010E+00,8.713365E+04,1.288100E+05,2.853480E+00,4.259193E+04,1.313795E+00,0.000000E+00,0.000000E+00
10:30:00,1.313795E+00,0.000000E+00,6.015846E+00,8.020563E+04,1.216359E+05,1.973869E+00,4.639148E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.722666E+00,8.837040E+04,1.300878E+05,2.098025E+00,4.585520E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.662870E+00,8.768127E+04,1.293740E+05,2.848678E+00,4.261267E+04,1.313795E+00,0.000000E+00,0.000000E+00
10:40:00,1.313795E+00,0.000000E+00,5.993141E+00,8.029531E+04,1.217261E+05,1.973619E+00,4.639255E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.721766E+00,8.871327E+04,1.304402E+05,2.097809E+00,4.585614E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.678358E+00,8.821305E+04,1.299217E+05,2.844141E+00,4.263228E+04,1.313795E+00,0.000000E+00,0.000000E+00
10:50:00,1.313795E+00,0.000000E+00,5.967935E+00,8.035542E+04,1.217773E+05,1.973416E+00,4.639343E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.718146E+00,8.902480E+04,1.307602E+05,2.097593E+00,4.585707E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.692491E+00,8.872920E+04,1.304529E+05,2.839834E+00,4.265088E+04,1.313795E+00,0.000000E+00,0.000000E+00
11:00:00,1.313795E+00,0.000000E+00,5.940346E+00,8.038725E+04,1.217934E+05,1.973251E+00,4.639414E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.712054E+00,8.930783E+04,1.310503E+05,2.097378E+00,4.585800E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.705489E+00,8.923225E+04,1.309704E+05,2.835736E+00,4.266858E+04,1.313795E+00,0.000000E+00,0.000000E+00
11:10:00,1.313795E+00,0.000000E+00,5.954601E+00,8.078897E+04,1.222305E+05,1.973099E+00,4.639480E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.703482E+00,8.944451E+04,1.311895E+05,2.097162E+00,4.585893E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.717257E+00,8.960332E+04,1.313517E+05,2.831794E+00,4.268561E+04,1.313795E+00,0.000000E+00,0.000000E+00
11:20:00,1.313795E+00,0.000000E+00,5.970411E+00,8.120837E+04,1.226441E+05,1.972914E+00,4.639559E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.692930E+00,8.955829E+04,1.313058E+05,2.096947E+00,4.585986E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.728280E+00,8.996572E+04,1.317249E+05,2.828035E+00,4.270185E+04,1.313795E+00,0.000000E+00,0.000000E+00
11:30:00,1.313795E+00,0.000000E+00,5.986184E+00,8.162682E+04,1.230682E+05,1.972678E+00,4.639661E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.681098E+00,8.965720E+04,1.314067E+05,2.096731E+00,4.586079E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.739117E+00,9.032587E+04,1.320957E+05,2.824409E+00,4.271752E+04,1.313795E+00,0.000000E+00,0.000000E+00
11:40:00,1.313795E+00,0.000000E+00,6.002341E+00,8.204905E+04,1.235053E+05,1.972393E+00,4.639785E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.668791E+00,8.975046E+04,1.315011E+05,2.096516E+00,4.586172E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.750504E+00,9.069221E+04,1.324723E+05,2.820906E+00,4.273265E+04,1.313795E+00,0.000000E+00,0.000000E+00
11:50:00,1.313795E+00,0.000000E+00,6.019597E+00,8.248325E+04,1.239606E+05,1.972066E+00,4.639926E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.657033E+00,8.984987E+04,1.316010E+05,2.096300E+00,4.586265E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.763356E+00,9.107524E+04,1.328652E+05,2.817530E+00,4.274723E+04,1.313795E+00,0.000000E+00,0.000000E+00
12:00:00,1.313795E+00,0.000000E+00,6.039036E+00,8.294194E+04,1.244449E+05,1.971705E+00,4.640082E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.647075E+00,8.996984E+04,1.317211E+05,2.096085E+00,4.586358E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.778856E+00,9.148866E+04,1.332886E+05,2.814275E+00,4.276129E+04,1.313795E+00,0.000000E+00,0.000000E+00
12:10:00,1.313795E+00,0.000000E+00,6.095762E+00,8.379252E+04,1.253682E+05,1.971336E+00,4.640241E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.640841E+00,9.008565E+04,1.318366E+05,2.095871E+00,4.586451E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.798830E+00,9.190653E+04,1.337162E+05,2.811171E+00,4.277470E+04,1.313795E+00,0.000000E+00,0.000000E+00
12:20:00,1.313795E+00,0.000000E+00,6.160195E+00,8.473062E+04,1.262759E+05,1.971006E+00,4.640384E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.639409E+00,9.025703E+04,1.320088E+05,2.095656E+00,4.586543E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.824274E+00,9.238759E+04,1.342082E+05,2.808169E+00,4.278767E+04,1.313795E+00,0.000000E+00,0.000000E+00
12:30:00,1.313795E+00,0.000000E+00,6.231185E+00,8.574222E+04,1.272935E+05,1.970736E+00,4.640500E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.643390E+00,9.049120E+04,1.322452E+05,2.095441E+00,4.586636E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.855716E+00,9.293805E+04,1.347712E+05,2.805260E+00,4.280024E+04,1.313795E+00,0.000000E+00,0.000000E+00
12:40:00,1.313795E+00,0.000000E+00,6.308616E+00,8.682570E+04,1.284123E+05,1.970522E+00,4.640592E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.652979E+00,9.079046E+04,1.325490E+05,2.095225E+00,4.586729E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.893286E+00,9.355938E+04,1.354073E+05,2.802446E+00,4.281240E+04,1.313795E+00,0.000000E+00,0.000000E+00
12:50:00,1.313795E+00,0.000000E+00,6.392020E+00,8.797515E+04,1.296170E+05,1.970358E+00,4.640664E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.667924E+00,9.115178E+04,1.329175E+05,2.095010E+00,4.586822E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.936698E+00,9.424813E+04,1.361135E+05,2.799724E+00,4.282415E+04,1.313795E+00,0.000000E+00,0.000000E+00
13:00:00,1.313795E+00,0.000000E+00,6.480484E+00,8.917930E+04,1.308901E+05,1.970233E+00,4.640717E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.687476E+00,9.156628E+04,1.333417E+05,2.094794E+00,4.586916E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.985123E+00,9.499443E+04,1.368796E+05,2.797090E+00,4.283553E+04,1.313795E+00,0.000000E+00,0.000000E+00
13:10:00,1.313795E+00,0.000000E+00,6.479930E+00,8.929371E+04,1.309693E+05,1.970148E+00,4.640754E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.710167E+00,9.194616E+04,1.337311E+05,2.094578E+00,4.587009E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.037062E+00,9.571021E+04,1.376150E+05,2.794519E+00,4.284664E+04,1.313795E+00,0.000000E+00,0.000000E+00
13:20:00,1.313795E+00,0.000000E+00,6.474136E+00,8.934696E+04,1.310566E+05,1.970114E+00,4.640769E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.734911E+00,9.234947E+04,1.341457E+05,2.094362E+00,4.587102E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.091382E+00,9.645297E+04,1.383792E+05,2.792034E+00,4.285738E+04,1.313795E+00,0.000000E+00,0.000000E+00
13:30:00,1.313795E+00,0.000000E+00,6.466766E+00,8.938069E+04,1.311020E+05,1.970129E+00,4.640762E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.760777E+00,9.276547E+04,1.345740E+05,2.094149E+00,4.587194E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.147098E+00,9.721137E+04,1.391600E+05,2.789632E+00,4.286775E+04,1.313795E+00,0.000000E+00,0.000000E+00
13:40:00,1.313795E+00,0.000000E+00,6.457764E+00,8.939418E+04,1.311094E+05,1.970188E+00,4.640737E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.786972E+00,9.318503E+04,1.350064E+05,2.093936E+00,4.587286E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.203347E+00,9.797551E+04,1.399470E+05,2.787306E+00,4.287780E+04,1.313795E+00,0.000000E+00,0.000000E+00
13:50:00,1.313795E+00,0.000000E+00,6.446986E+00,8.938579E+04,1.310831E+05,1.970285E+00,4.640695E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.812815E+00,9.360038E+04,1.354345E+05,2.093725E+00,4.587377E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.259372E+00,9.873675E+04,1.407311E+05,2.785052E+00,4.288754E+04,1.313795E+00,0.000000E+00,0.000000E+00
14:00:00,1.313795E+00,0.000000E+00,6.434190E+00,8.935273E+04,1.310240E+05,1.970414E+00,4.640640E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.837722E+00,9.400481E+04,1.358515E+05,2.093516E+00,4.587468E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.314504E+00,9.948746E+04,1.415044E+05,2.782866E+00,4.289698E+04,1.313795E+00,0.000000E+00,0.000000E+00
14:10:00,1.313795E+00,0.000000E+00,6.415245E+00,8.913723E+04,1.307690E+05,1.970564E+00,4.640575E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.860974E+00,9.427238E+04,1.361278E+05,2.093309E+00,4.587557E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.367903E+00,1.001003E+05,1.421360E+05,2.780749E+00,4.290612E+04,1.313795E+00,0.000000E+00,0.000000E+00
14:20:00,1.313795E+00,0.000000E+00,6.393248E+00,8.888540E+04,1.305535E+05,1.970720E+00,4.640507E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.882092E+00,9.451531E+04,1.363801E+05,2.093104E+00,4.587645E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.419046E+00,1.006871E+05,1.427422E+05,2.778695E+00,4.291500E+04,1.313795E+00,0.000000E+00,0.000000E+00
14:30:00,1.313795E+00,0.000000E+00,6.368131E+00,8.859593E+04,1.302736E+05,1.970874E+00,4.640441E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.900738E+00,9.472974E+04,1.366035E+05,2.092902E+00,4.587733E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.467498E+00,1.012428E+05,1.433168E+05,2.776698E+00,4.292362E+04,1.313795E+00,0.000000E+00,0.000000E+00
14:40:00,1.313795E+00,0.000000E+00,6.339735E+00,8.826687E+04,1.299325E+05,1.971025E+00,4.640375E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.916632E+00,9.491249E+04,1.367943E+05,2.092702E+00,4.587819E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.512876E+00,1.017631E+05,1.438550E+05,2.774759E+00,4.293200E+04,1.313795E+00,0.000000E+00,0.000000E+00
14:50:00,1.313795E+00,0.000000E+00,6.307903E+00,8.789626E+04,1.295343E+05,1.971175E+00,4.640311E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.929513E+00,9.506056E+04,1.369491E+05,2.092504E+00,4.587905E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.554853E+00,1.022443E+05,1.443526E+05,2.772875E+00,4.294014E+04,1.313795E+00,0.000000E+00,0.000000E+00
15:00:00,1.313795E+00,0.000000E+00,6.272992E+00,8.748829E+04,1.290876E+05,1.971325E+00,4.640246E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.939687E+00,9.517757E+04,1.370714E+05,2.092308E+00,4.587989E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.593595E+00,1.026884E+05,1.448116E+05,2.771043E+00,4.294805E+04,1.313795E+00,0.000000E+00,0.000000E+00
15:10:00,1.313795E+00,0.000000E+00,6.275219E+00,8.737263E+04,1.289747E+05,1.971474E+00,4.640182E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.946594E+00,9.511573E+04,1.370088E+05,2.092116E+00,4.588073E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.628519E+00,1.029474E+05,1.450797E+05,2.769266E+00,4.295573E+04,1.313795E+00,0.000000E+00,0.000000E+00
15:20:00,1.313795E+00,0.000000E+00,6.277062E+00,8.725251E+04,1.288581E+05,1.971618E+00,4.640119E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.950150E+00,9.501531E+04,1.369086E+05,2.091929E+00,4.588153E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.659419E+00,1.031602E+05,1.453022E+05,2.767567E+00,4.296307E+04,1.313795E+00,0.000000E+00,0.000000E+00
15:30:00,1.313795E+00,0.000000E+00,6.276578E+00,8.710544E+04,1.287126E+05,1.971755E+00,4.640060E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.950364E+00,9.487639E+04,1.367691E+05,2.091747E+00,4.588232E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.686231E+00,1.033261E+05,1.454769E+05,2.765939E+00,4.297010E+04,1.313795E+00,0.000000E+00,0.000000E+00
15:40:00,1.313795E+00,0.000000E+00,6.273504E+00,8.692837E+04,1.285346E+05,1.971889E+00,4.640002E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.947290E+00,9.469958E+04,1.365900E+05,2.091570E+00,4.588308E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.708953E+00,1.034450E+05,1.456028E+05,2.764369E+00,4.297689E+04,1.313795E+00,0.000000E+00,0.000000E+00
15:50:00,1.313795E+00,0.000000E+00,6.267772E+00,8.672047E+04,1.283233E+05,1.972021E+00,4.639945E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.941097E+00,9.448679E+04,1.363732E+05,2.091395E+00,4.588384E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.727656E+00,1.035178E+05,1.456806E+05,2.762852E+00,4.298344E+04,1.313795E+00,0.000000E+00,0.000000E+00
16:00:00,1.313795E+00,0.000000E+00,6.258971E+00,8.647709E+04,1.280741E+05,1.972152E+00,4.639889E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.931506E+00,9.423493E+04,1.361154E+05,2.091224E+00,4.588457E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.741986E+00,1.035405E+05,1.457062E+05,2.761384E+00,4.298978E+04,1.313795E+00,0.000000E+00,0.000000E+00
16:10:00,1.313795E+00,0.000000E+00,6.281204E+00,8.654781E+04,1.281808E+05,1.972277E+00,4.639835E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.919536E+00,9.390857E+04,1.357806E+05,2.091058E+00,4.588529E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.752891E+00,1.034768E+05,1.456428E+05,2.759977E+00,4.299586E+04,1.313795E+00,0.000000E+00,0.000000E+00
16:20:00,1.313795E+00,0.000000E+00,6.303553E+00,8.661923E+04,1.282229E+05,1.972380E+00,4.639790E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.904729E+00,9.354961E+04,1.354113E+05,2.090890E+00,4.588602E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.759849E+00,1.033680E+05,1.455322E+05,2.758579E+00,4.300189E+04,1.313795E+00,0.000000E+00,0.000000E+00
16:30:00,1.313795E+00,0.000000E+00,6.325668E+00,8.668686E+04,1.282832E+05,1.972452E+00,4.639759E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.888486E+00,9.317407E+04,1.350277E+05,2.090721E+00,4.588675E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.764220E+00,1.032296E+05,1.453940E+05,2.757195E+00,4.300787E+04,1.313795E+00,0.000000E+00,0.000000E+00
16:40:00,1.313795E+00,0.000000E+00,6.347742E+00,8.675286E+04,1.283567E+05,1.972496E+00,4.639740E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.871358E+00,9.278830E+04,1.346324E+05,2.090553E+00,4.588747E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.766522E+00,1.030674E+05,1.452298E+05,2.755836E+00,4.301375E+04,1.313795E+00,0.000000E+00,0.000000E+00
16:50:00,1.313795E+00,0.000000E+00,6.368835E+00,8.680640E+04,1.284263E+05,1.972516E+00,4.639731E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.852594E+00,9.238368E+04,1.342156E+05,2.090387E+00,4.588819E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.765953E+00,1.028724E+05,1.450299E+05,2.754504E+00,4.301950E+04,1.313795E+00,0.000000E+00,0.000000E+00
17:00:00,1.313795E+00,0.000000E+00,6.388227E+00,8.683918E+04,1.284821E+05,1.972516E+00,4.639731E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.831572E+00,9.195314E+04,1.337726E+05,2.090222E+00,4.588891E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.761913E+00,1.026377E+05,1.447896E+05,2.753201E+00,4.302513E+04,1.313795E+00,0.000000E+00,0.000000E+00
17:10:00,1.313795E+00,0.000000E+00,6.432301E+00,8.711974E+04,1.288237E+05,1.972500E+00,4.639738E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.808884E+00,9.145643E+04,1.332630E+05,2.090058E+00,4.588961E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.754947E+00,1.023225E+05,1.444682E+05,2.751926E+00,4.303064E+04,1.313795E+00,0.000000E+00,0.000000E+00
17:20:00,1.313795E+00,0.000000E+00,6.478321E+00,8.742104E+04,1.290742E+05,1.972472E+00,4.639751E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.785615E+00,9.095317E+04,1.327478E+05,2.089895E+00,4.589032E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.746100E+00,1.019859E+05,1.441256E+05,2.750680E+00,4.303602E+04,1.313795E+00,0.000000E+00,0.000000E+00
17:30:00,1.313795E+00,0.000000E+00,6.523394E+00,8.770845E+04,1.293475E+05,1.972433E+00,4.639767E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.760218E+00,9.042540E+04,1.322064E+05,2.089734E+00,4.589101E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.733760E+00,1.016094E+05,1.437411E+05,2.749461E+00,4.304128E+04,1.313795E+00,0.000000E+00,0.000000E+00
17:40:00,1.313795E+00,0.000000E+00,6.565993E+00,8.796388E+04,1.296158E+05,1.972386E+00,4.639788E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.731366E+00,8.985776E+04,1.316232E+05,2.089574E+00,4.589170E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.716537E+00,1.011768E+05,1.432986E+05,2.748271E+00,4.304643E+04,1.313795E+00,0.000000E+00,0.000000E+00
17:50:00,1.313795E+00,0.000000E+00,6.605263E+00,8.817720E+04,1.298593E+05,1.972332E+00,4.639811E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.698389E+00,8.924253E+04,1.309912E+05,2.089416E+00,4.589239E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.693717E+00,1.006801E+05,1.427905E+05,2.747107E+00,4.305146E+04,1.313795E+00,0.000000E+00,0.000000E+00
18:00:00,1.313795E+00,0.000000E+00,6.639821E+00,8.833239E+04,1.300556E+05,1.972273E+00,4.639836E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.660042E+00,8.856540E+04,1.302964E+05,2.089259E+00,4.589307E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.663990E+00,1.001043E+05,1.422026E+05,2.745970E+00,4.305637E+04,1.313795E+00,0.000000E+00,0.000000E+00
18:10:00,1.313795E+00,0.000000E+00,6.421610E+00,8.553710E+04,1.270181E+05,2.016635E+00,4.620669E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.612939E+00,8.766967E+04,1.293771E+05,2.133546E+00,4.570171E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.623901E+00,9.929216E+04,1.413728E+05,2.789308E+00,4.286907E+04,1.313795E+00,0.000000E+00,0.000000E+00
18:20:00,1.313795E+00,0.000000E+00,6.172346E+00,8.236044E+04,1.239193E+05,2.061121E+00,4.601452E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.553667E+00,8.663371E+04,1.283146E+05,2.177928E+00,4.550998E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.569925E+00,9.832099E+04,1.403816E+05,2.837612E+00,4.266040E+04,1.313795E+00,0.000000E+00,0.000000E+00
18:30:00,1.313795E+00,0.000000E+00,5.899526E+00,7.887233E+04,1.203750E+05,2.105881E+00,4.582129E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.477933E+00,8.540814E+04,1.270561E+05,2.222549E+00,4.531738E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.497685E+00,9.714082E+04,1.391761E+05,2.893666E+00,4.241856E+04,1.313795E+00,0.000000E+00,0.000000E+00
18:40:00,1.313795E+00,0.000000E+00,5.599904E+00,7.502893E+04,1.163599E+05,2.150931E+00,4.562698E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.380311E+00,8.393081E+04,1.255374E+05,2.267429E+00,4.512386E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.401638E+00,9.568856E+04,1.376916E+05,2.956334E+00,4.214851E+04,1.313795E+00,0.000000E+00,0.000000E+00
18:50:00,1.313795E+00,0.000000E+00,5.274463E+00,7.083492E+04,1.119114E+05,2.196201E+00,4.543184E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.260326E+00,8.219589E+04,1.237582E+05,2.312502E+00,4.492965E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.281237E+00,9.395777E+04,1.359274E+05,3.024104E+00,4.185664E+04,1.313795E+00,0.000000E+00,0.000000E+00
19:00:00,1.313795E+00,0.000000E+00,4.926938E+00,6.632543E+04,1.070773E+05,2.241634E+00,4.523611E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.120760E+00,8.023398E+04,1.217431E+05,2.357721E+00,4.473492E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.139189E+00,9.197828E+04,1.339067E+05,3.095978E+00,4.154724E+04,1.313795E+00,0.000000E+00,0.000000E+00
19:10:00,1.313795E+00,0.000000E+00,4.726304E+00,6.371273E+04,1.043447E+05,2.242768E+00,4.523181E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.974058E+00,7.827850E+04,1.197317E+05,2.358614E+00,4.473175E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.988035E+00,8.998438E+04,1.318692E+05,3.126899E+00,4.141490E+04,1.313795E+00,0.000000E+00,0.000000E+00
19:20:00,1.313795E+00,0.000000E+00,4.538734E+00,6.123697E+04,1.017789E+05,2.243881E+00,4.522756E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.830130E+00,7.634756E+04,1.177244E+05,2.359512E+00,4.472853E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.837889E+00,8.799597E+04,1.298154E+05,3.155945E+00,4.129062E+04,1.313795E+00,0.000000E+00,0.000000E+00
19:30:00,1.313795E+00,0.000000E+00,4.364725E+00,5.890512E+04,9.932188E+04,2.244808E+00,4.522399E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.696731E+00,7.453252E+04,1.158170E+05,2.360259E+00,4.472578E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.696650E+00,8.610505E+04,1.278414E+05,3.179986E+00,4.118763E+04,1.313795E+00,0.000000E+00,0.000000E+00
19:40:00,1.313795E+00,0.000000E+00,4.211241E+00,5.680596E+04,9.708669E+04,2.245522E+00,4.522116E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.582106E+00,7.293312E+04,1.141285E+05,2.360831E+00,4.472360E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.572750E+00,8.441191E+04,1.260661E+05,3.199879E+00,4.110220E+04,1.313795E+00,0.000000E+00,0.000000E+00
19:50:00,1.313795E+00,0.000000E+00,4.080774E+00,5.497502E+04,9.512703E+04,2.246083E+00,4.521891E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.489583E+00,7.159132E+04,1.127133E+05,2.361285E+00,4.472183E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.469655E+00,8.295912E+04,1.245440E+05,3.216899E+00,4.102899E+04,1.313795E+00,0.000000E+00,0.000000E+00
20:00:00,1.313795E+00,0.000000E+00,3.972915E+00,5.341148E+04,9.345210E+04,2.246542E+00,4.521705E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.419269E+00,7.051004E+04,1.115804E+05,2.361667E+00,4.472032E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.387626E+00,8.175100E+04,1.232853E+05,3.231846E+00,4.096462E+04,1.313795E+00,0.000000E+00,0.000000E+00
20:10:00,1.313795E+00,0.000000E+00,3.908488E+00,5.242186E+04,9.241615E+04,2.246929E+00,4.521547E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.362714E+00,6.963693E+04,1.106696E+05,2.362001E+00,4.471896E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.318219E+00,8.073620E+04,1.222320E+05,3.245155E+00,4.090726E+04,1.313795E+00,0.000000E+00,0.000000E+00
20:20:00,1.313795E+00,0.000000E+00,3.854306E+00,5.155500E+04,9.150968E+04,2.247263E+00,4.521409E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.313771E+00,6.885263E+04,1.098528E+05,2.362303E+00,4.471772E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.255248E+00,7.979569E+04,1.212568E+05,3.257110E+00,4.085570E+04,1.313795E+00,0.000000E+00,0.000000E+00
20:30:00,1.313795E+00,0.000000E+00,3.806429E+00,5.076351E+04,9.068100E+04,2.247557E+00,4.521285E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.269872E+00,6.812711E+04,1.090978E+05,2.362584E+00,4.471655E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.196163E+00,7.889993E+04,1.203285E+05,3.267926E+00,4.080904E+04,1.313795E+00,0.000000E+00,0.000000E+00
20:40:00,1.313795E+00,0.000000E+00,3.763179E+00,5.002729E+04,8.990896E+04,2.247821E+00,4.521175E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.229615E+00,6.744399E+04,1.083871E+05,2.362847E+00,4.471544E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.139600E+00,7.803309E+04,1.194303E+05,3.277732E+00,4.076672E+04,1.313795E+00,0.000000E+00,0.000000E+00
20:50:00,1.313795E+00,0.000000E+00,3.723467E+00,4.933330E+04,8.918008E+04,2.248061E+00,4.521073E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.192108E+00,6.679287E+04,1.077099E+05,2.363099E+00,4.471437E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.084726E+00,7.718554E+04,1.185522E+05,3.286677E+00,4.072812E+04,1.313795E+00,0.000000E+00,0.000000E+00
21:00:00,1.313795E+00,0.000000E+00,3.686586E+00,4.867308E+04,8.848571E+04,2.248282E+00,4.520979E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.156779E+00,6.616708E+04,1.070592E+05,2.363342E+00,4.471334E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.031045E+00,7.635154E+04,1.176882E+05,3.294884E+00,4.069269E+04,1.313795E+00,0.000000E+00,0.000000E+00
21:10:00,1.313795E+00,0.000000E+00,3.637262E+00,4.786220E+04,8.761193E+04,2.248487E+00,4.520891E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.123056E+00,6.555991E+04,1.064277E+05,2.363578E+00,4.471233E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.978065E+00,7.552538E+04,1.168320E+05,3.302450E+00,4.066002E+04,1.313795E+00,0.000000E+00,0.000000E+00
21:20:00,1.313795E+00,0.000000E+00,3.588652E+00,4.705838E+04,8.676733E+04,2.248681E+00,4.520809E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.090667E+00,6.496819E+04,1.058122E+05,2.363809E+00,4.471134E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.925610E+00,7.470499E+04,1.159816E+05,3.309454E+00,4.062979E+04,1.313795E+00,0.000000E+00,0.000000E+00
21:30:00,1.313795E+00,0.000000E+00,3.541180E+00,4.626663E+04,8.592891E+04,2.248864E+00,4.520730E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.059429E+00,6.438979E+04,1.052105E+05,2.364036E+00,4.471036E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.873596E+00,7.388940E+04,1.151358E+05,3.315962E+00,4.060169E+04,1.313795E+00,0.000000E+00,0.000000E+00
21:40:00,1.313795E+00,0.000000E+00,3.494781E+00,4.548616E+04,8.509636E+04,2.249040E+00,4.520654E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.029206E+00,6.382314E+04,1.046209E+05,2.364261E+00,4.470939E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.821992E+00,7.307825E+04,1.142944E+05,3.322070E+00,4.057532E+04,1.313795E+00,0.000000E+00,0.000000E+00
21:50:00,1.313795E+00,0.000000E+00,3.449399E+00,4.471630E+04,8.427017E+04,2.249209E+00,4.520582E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.999894E+00,6.326701E+04,1.040421E+05,2.364484E+00,4.470843E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.770799E+00,7.227154E+04,1.134573E+05,3.327811E+00,4.055053E+04,1.313795E+00,0.000000E+00,0.000000E+00
22:00:00,1.313795E+00,0.000000E+00,3.404991E+00,4.395655E+04,8.345089E+04,2.249372E+00,4.520511E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.971409E+00,6.272045E+04,1.034732E+05,2.364706E+00,4.470748E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.720034E+00,7.146947E+04,1.126247E+05,3.333213E+00,4.052721E+04,1.313795E+00,0.000000E+00,0.000000E+00
22:10:00,1.313795E+00,0.000000E+00,2.824489E+00,3.518761E+04,7.363632E+04,2.249530E+00,4.520443E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.130937E+00,5.118482E+04,9.109986E+04,2.364924E+00,4.470654E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.745503E+00,5.857341E+04,9.899352E+04,3.338267E+00,4.050539E+04,1.313795E+00,0.000000E+00,0.000000E+00
22:20:00,1.313795E+00,0.000000E+00,2.289414E+00,2.852711E+04,6.604266E+04,2.249682E+00,4.520378E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,3.469989E+00,4.529031E+04,8.486056E+04,2.365140E+00,4.470560E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.016825E+00,5.277237E+04,9.301173E+04,3.343012E+00,4.048490E+04,1.313795E+00,0.000000E+00,0.000000E+00
22:30:00,1.313795E+00,0.000000E+00,1.747714E+00,2.212821E+04,5.818241E+04,2.249829E+00,4.520314E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,2.779108E+00,3.826240E+04,7.656705E+04,2.365354E+00,4.470468E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,3.251432E+00,4.477926E+04,8.380318E+04,3.347490E+00,4.046556E+04,1.313795E+00,0.000000E+00,0.000000E+00
22:40:00,1.313795E+00,0.000000E+00,1.324373E+00,1.426274E+04,4.844574E+04,2.249973E+00,4.520252E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,2.103429E+00,2.850409E+04,6.489760E+04,2.365567E+00,4.470376E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,2.506859E+00,3.461093E+04,7.179946E+04,3.351727E+00,4.044727E+04,1.313795E+00,0.000000E+00,0.000000E+00
22:50:00,1.313795E+00,0.000000E+00,1.313795E+00,1.386165E+04,4.751593E+04,2.250113E+00,4.520192E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.446069E+00,1.652037E+04,5.058470E+04,2.365778E+00,4.470285E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.780200E+00,2.255059E+04,5.748302E+04,3.355748E+00,4.042991E+04,1.313795E+00,0.000000E+00,0.000000E+00
23:00:00,1.313795E+00,0.000000E+00,1.313795E+00,1.369685E+04,4.686706E+04,2.250250E+00,4.520133E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.369685E+04,4.686706E+04,2.365989E+00,4.470194E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.369685E+04,4.686706E+04,3.359571E+00,4.041340E+04,1.313795E+00,0.000000E+00,0.000000E+00
23:10:00,1.313795E+00,0.000000E+00,1.313795E+00,1.353205E+04,4.622164E+04,2.250386E+00,4.520074E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.353205E+04,4.622164E+04,2.366200E+00,4.470103E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.392202E+00,1.521158E+04,4.814623E+04,3.363255E+00,4.039750E+04,1.313795E+00,0.000000E+00,0.000000E+00
23:20:00,1.313795E+00,0.000000E+00,1.313795E+00,1.336725E+04,4.557964E+04,2.250520E+00,4.520016E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.336725E+04,4.557964E+04,2.366411E+00,4.470012E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.385712E+00,1.490606E+04,4.734957E+04,3.366804E+00,4.038218E+04,1.313795E+00,0.000000E+00,0.000000E+00
23:30:00,1.313795E+00,0.000000E+00,1.313795E+00,1.320245E+04,4.494103E+04,2.250652E+00,4.519960E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.320245E+04,4.494103E+04,2.366621E+00,4.469921E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.412906E+00,1.529673E+04,4.735579E+04,3.370215E+00,4.036745E+04,1.313795E+00,0.000000E+00,0.000000E+00
23:40:00,1.313795E+00,0.000000E+00,1.313795E+00,1.303764E+04,4.430580E+04,2.250782E+00,4.519903E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.303764E+04,4.430580E+04,2.366831E+00,4.469831E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.433307E+00,1.554161E+04,4.719750E+04,3.373496E+00,4.035328E+04,1.313795E+00,0.000000E+00,0.000000E+00
23:50:00,1.313795E+00,0.000000E+00,1.313795E+00,1.287284E+04,4.367392E+04,2.250910E+00,4.519848E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.287284E+04,4.367392E+04,2.367041E+00,4.469740E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.448580E+00,1.568082E+04,4.691975E+04,3.376654E+00,4.033965E+04,1.313795E+00,0.000000E+00,0.000000E+00
24:00:00,1.313795E+00,0.000000E+00,1.313795E+00,1.270804E+04,4.304537E+04,2.251036E+00,4.519794E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.270804E+04,4.304537E+04,2.367250E+00,4.469650E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.460024E+00,1.574312E+04,4.655530E+04,3.379694E+00,4.032652E+04,1.313795E+00,0.000000E+00,0.000000E+00
Coinc Peak   ,2.254545E+00,6.639821E+00,4.518280E+04,1.017617E+05,2.373941E+00,7.146562E+00,4.466763E+04,1.076531E+05,3.443236E+00,7.766522E+00,4.004949E+04,1.097140E+05
NonCoinc Peak,2.254545E+00,8.006226E+00,4.518280E+04,1.017617E+05,2.373941E+00,8.650722E+00,4.466763E+04,1.076531E+05,3.443859E+00,8.818055E+00,4.004949E+04,1.097140E+05
