Time,CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM::Des Latent Heat Load [W],CORE_BOTTOM::Des Latent Cool Load [W],CORE_BOTTOM::Des Latent Heat Mass Flow [kg/s],CORE_BOTTOM::Des Latent Cool Mass Flow [kg/s],CORE_BOTTOM::Des Heat Load No DOAS [W],CORE_BOTTOM::Des Sens Cool Load No DOAS [W],CORE_BOTTOM::Des Latent Heat Load No DOAS [W],CORE_BOTTOM::Des Latent Cool Load No DOAS [W],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID::Des Latent Heat Load [W],CORE_MID::Des Latent Cool Load [W],CORE_MID::Des Latent Heat Mass Flow [kg/s],CORE_MID::Des Latent Cool Mass Flow [kg/s],CORE_MID::Des Heat Load No DOAS [W],CORE_MID::Des Sens Cool Load No DOAS [W],CORE_MID::Des Latent Heat Load No DOAS [W],CORE_MID::Des Latent Cool Load No DOAS [W],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP::Des Latent Heat Load [W],CORE_TOP::Des Latent Cool Load [W],CORE_TOP::Des Latent Heat Mass Flow [kg/s],CORE_TOP::Des Latent Cool Mass Flow [kg/s],CORE_TOP::Des Heat Load No DOAS [W],CORE_TOP::Des Sens Cool Load No DOAS [W],CORE_TOP::Des Latent Heat Load No DOAS [W],CORE_TOP::Des Latent Cool Load No DOAS [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1::Des Latent Heat Load [W],PERIMETER_BOT_ZN_1::Des Latent Cool Load [W],PERIMETER_BOT_ZN_1::Des Latent Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1::Des Latent Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1::Des Heat Load No DOAS [W],PERIMETER_BOT_ZN_1::Des Sens Cool Load No DOAS [W],PERIMETER_BOT_ZN_1::Des Latent Heat Load No DOAS [W],PERIMETER_BOT_ZN_1::Des Latent Cool Load No DOAS [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2::Des Latent Heat Load [W],PERIMETER_BOT_ZN_2::Des Latent Cool Load [W],PERIMETER_BOT_ZN_2::Des Latent Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2::Des Latent Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2::Des Heat Load No DOAS [W],PERIMETER_BOT_ZN_2::Des Sens Cool Load No DOAS [W],PERIMETER_BOT_ZN_2::Des Latent Heat Load No DOAS [W],PERIMETER_BOT_ZN_2::Des Latent Cool Load No DOAS [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3::Des Latent Heat Load [W],PERIMETER_BOT_ZN_3::Des Latent Cool Load [W],PERIMETER_BOT_ZN_3::Des Latent Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3::Des Latent Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3::Des Heat Load No DOAS [W],PERIMETER_BOT_ZN_3::Des Sens Cool Load No DOAS [W],PERIMETER_BOT_ZN_3::Des Latent Heat Load No DOAS [W],PERIMETER_BOT_ZN_3::Des Latent Cool Load No DOAS [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4::Des Latent Heat Load [W],PERIMETER_BOT_ZN_4::Des Latent Cool Load [W],PERIMETER_BOT_ZN_4::Des Latent Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4::Des Latent Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4::Des Heat Load No DOAS [W],PERIMETER_BOT_ZN_4::Des Sens Cool Load No DOAS [W],PERIMETER_BOT_ZN_4::Des Latent Heat Load No DOAS [W],PERIMETER_BOT_ZN_4::Des Latent Cool Load No DOAS [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1::Des Latent Heat Load [W],PERIMETER_MID_ZN_1::Des Latent Cool Load [W],PERIMETER_MID_ZN_1::Des Latent Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1::Des Latent Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1::Des Heat Load No DOAS [W],PERIMETER_MID_ZN_1::Des Sens Cool Load No DOAS [W],PERIMETER_MID_ZN_1::Des Latent Heat Load No DOAS [W],PERIMETER_MID_ZN_1::Des Latent Cool Load No DOAS [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2::Des Latent Heat Load [W],PERIMETER_MID_ZN_2::Des Latent Cool Load [W],PERIMETER_MID_ZN_2::Des Latent Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2::Des Latent Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2::Des Heat Load No DOAS [W],PERIMETER_MID_ZN_2::Des Sens Cool Load No DOAS [W],PERIMETER_MID_ZN_2::Des Latent Heat Load No DOAS [W],PERIMETER_MID_ZN_2::Des Latent Cool Load No DOAS [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3::Des Latent Heat Load [W],PERIMETER_MID_ZN_3::Des Latent Cool Load [W],PERIMETER_MID_ZN_3::Des Latent Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3::Des Latent Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3::Des Heat Load No DOAS [W],PERIMETER_MID_ZN_3::Des Sens Cool Load No DOAS [W],PERIMETER_MID_ZN_3::Des Latent Heat Load No DOAS [W],PERIMETER_MID_ZN_3::Des Latent Cool Load No DOAS [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4::Des Latent Heat Load [W],PERIMETER_MID_ZN_4::Des Latent Cool Load [W],PERIMETER_MID_ZN_4::Des Latent Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4::Des Latent Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4::Des Heat Load No DOAS [W],PERIMETER_MID_ZN_4::Des Sens Cool Load No DOAS [W],PERIMETER_MID_ZN_4::Des Latent Heat Load No DOAS [W],PERIMETER_MID_ZN_4::Des Latent Cool Load No DOAS [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1::Des Latent Heat Load [W],PERIMETER_TOP_ZN_1::Des Latent Cool Load [W],PERIMETER_TOP_ZN_1::Des Latent Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1::Des Latent Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1::Des Heat Load No DOAS [W],PERIMETER_TOP_ZN_1::Des Sens Cool Load No DOAS [W],PERIMETER_TOP_ZN_1::Des Latent Heat Load No DOAS [W],PERIMETER_TOP_ZN_1::Des Latent Cool Load No DOAS [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2::Des Latent Heat Load [W],PERIMETER_TOP_ZN_2::Des Latent Cool Load [W],PERIMETER_TOP_ZN_2::Des Latent Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2::Des Latent Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2::Des Heat Load No DOAS [W],PERIMETER_TOP_ZN_2::Des Sens Cool Load No DOAS [W],PERIMETER_TOP_ZN_2::Des Latent Heat Load No DOAS [W],PERIMETER_TOP_ZN_2::Des Latent Cool Load No DOAS [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3::Des Latent Heat Load [W],PERIMETER_TOP_ZN_3::Des Latent Cool Load [W],PERIMETER_TOP_ZN_3::Des Latent Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3::Des Latent Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3::Des Heat Load No DOAS [W],PERIMETER_TOP_ZN_3::Des Sens Cool Load No DOAS [W],PERIMETER_TOP_ZN_3::Des Latent Heat Load No DOAS [W],PERIMETER_TOP_ZN_3::Des Latent Cool Load No DOAS [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4::Des Latent Heat Load [W],PERIMETER_TOP_ZN_4::Des Latent Cool Load [W],PERIMETER_TOP_ZN_4::Des Latent Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4::Des Latent Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4::Des Heat Load No DOAS [W],PERIMETER_TOP_ZN_4::Des Sens Cool Load No DOAS [W],PERIMETER_TOP_ZN_4::Des Latent Heat Load No DOAS [W],PERIMETER_TOP_ZN_4::Des Latent Cool Load No DOAS [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%]
00:10:00,6.051442E+03,3.349452E+03,2.046367E-01,2.361035E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669946E+01,4.069372E+01,8.014028E+03,7.920322E+03,2.710039E-01,5.583073E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669948E+01,3.921850E+01,2.623780E+04,9.823144E+03,8.872625E-01,6.924348E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669957E+01,3.890632E+01,9.835383E+03,1.888726E+02,3.325035E-01,1.331639E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.388658E+01,2.669978E+01,5.683227E+01,6.550940E+03,2.760031E+02,2.214647E-01,1.947748E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.388214E+01,2.669639E+01,5.591733E+01,9.835382E+03,4.362973E+02,3.325034E-01,3.078899E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.388658E+01,2.669649E+01,5.538220E+01,6.540453E+03,2.020752E+02,2.211102E-01,1.424510E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.387293E+01,2.669858E+01,5.644087E+01,1.063228E+04,1.134617E+03,3.594450E-01,7.999469E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.432080E+01,2.669649E+01,5.126760E+01,7.025176E+03,6.972537E+02,2.374976E-01,4.915909E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.427298E+01,2.669645E+01,5.189959E+01,1.063228E+04,1.058986E+03,3.594449E-01,7.466198E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.432080E+01,2.669658E+01,5.161947E+01,7.058718E+03,9.633375E+02,2.386315E-01,6.792112E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.429898E+01,2.669609E+01,5.001116E+01,1.481060E+04,1.515446E+03,5.007071E-01,1.068474E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099243E+01,4.591196E+01,2.669620E+01,4.959763E+01,9.654608E+03,9.385242E+02,3.263938E-01,6.617149E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099216E+01,4.581749E+01,2.669613E+01,5.015888E+01,1.480744E+04,1.433163E+03,5.006005E-01,1.010454E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099242E+01,4.591107E+01,2.669627E+01,4.991796E+01,9.712491E+03,1.212906E+03,3.283507E-01,8.551898E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099216E+01,4.584307E+01,2.669589E+01,4.857477E+01
00:20:00,6.057665E+03,3.405535E+03,2.048471E-01,2.400569E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669947E+01,4.057380E+01,8.019605E+03,8.036913E+03,2.711925E-01,5.665247E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669952E+01,3.909993E+01,2.627447E+04,9.879907E+03,8.885024E-01,6.964342E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669960E+01,3.880389E+01,9.836187E+03,4.073403E+01,3.325307E-01,2.871366E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.388707E+01,2.669987E+01,5.766747E+01,6.551446E+03,2.773942E+02,2.214818E-01,1.956572E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.388261E+01,2.668528E+01,5.691242E+01,9.836186E+03,4.393013E+02,3.325306E-01,3.098421E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.388707E+01,2.668685E+01,5.634803E+01,6.540959E+03,1.942688E+02,2.211273E-01,1.369483E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.387340E+01,2.669869E+01,5.704456E+01,1.063361E+04,1.141722E+03,3.594901E-01,8.049632E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.432152E+01,2.669650E+01,5.141414E+01,7.026025E+03,7.017140E+02,2.375263E-01,4.947400E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.427368E+01,2.669646E+01,5.205929E+01,1.063361E+04,1.066497E+03,3.594901E-01,7.519221E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.432152E+01,2.669658E+01,5.178898E+01,7.059567E+03,9.612378E+02,2.386602E-01,6.777358E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.429967E+01,2.669612E+01,5.009256E+01,1.481851E+04,1.509675E+03,5.009746E-01,1.064412E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099243E+01,4.591423E+01,2.669623E+01,4.968382E+01,9.659612E+03,9.348534E+02,3.265630E-01,6.591315E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099216E+01,4.581972E+01,2.669616E+01,5.025406E+01,1.481534E+04,1.428464E+03,5.008673E-01,1.007148E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099243E+01,4.591333E+01,2.669629E+01,5.001936E+01,9.717493E+03,1.201118E+03,3.285198E-01,8.468832E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099216E+01,4.584528E+01,2.669594E+01,4.862262E+01
00:30:00,6.063771E+03,3.450352E+03,2.050536E-01,2.432161E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669948E+01,4.045795E+01,8.025167E+03,8.139944E+03,2.713805E-01,5.737860E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669956E+01,3.899271E+01,2.630988E+04,9.920595E+03,8.897000E-01,6.993005E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669965E+01,3.871421E+01,9.836979E+03,3.761601E+01,3.325574E-01,2.651491E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.388756E+01,2.669989E+01,5.844900E+01,6.551945E+03,2.773942E+02,2.214987E-01,1.956572E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.388307E+01,2.669600E+01,5.674247E+01,9.836978E+03,4.393013E+02,3.325574E-01,3.098421E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.388756E+01,2.669612E+01,5.618769E+01,6.541458E+03,1.848861E+02,2.211441E-01,1.303343E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.387386E+01,2.669871E+01,5.760532E+01,1.063495E+04,1.144820E+03,3.595351E-01,8.071529E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.432224E+01,2.669646E+01,5.152242E+01,7.026871E+03,7.035267E+02,2.375549E-01,4.960215E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.427438E+01,2.669642E+01,5.217848E+01,1.063494E+04,1.070237E+03,3.595351E-01,7.545635E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.432224E+01,2.669654E+01,5.191751E+01,7.060412E+03,9.563135E+02,2.386888E-01,6.742671E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.430036E+01,2.669612E+01,5.014872E+01,1.482614E+04,1.499222E+03,5.012325E-01,1.057047E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099243E+01,4.591642E+01,2.669624E+01,4.974735E+01,9.664434E+03,9.280665E+02,3.267260E-01,6.543492E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099216E+01,4.582187E+01,2.669617E+01,5.032517E+01,1.482294E+04,1.419222E+03,5.011246E-01,1.000637E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099243E+01,4.591551E+01,2.669629E+01,5.009578E+01,9.722312E+03,1.186308E+03,3.286827E-01,8.364426E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.584741E+01,2.669597E+01,4.865822E+01
00:40:00,6.069761E+03,3.486581E+03,2.052562E-01,2.457698E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669950E+01,4.034620E+01,8.030713E+03,8.232067E+03,2.715681E-01,5.802783E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669961E+01,3.889599E+01,2.634411E+04,9.948565E+03,8.908574E-01,7.012702E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669969E+01,3.863581E+01,9.837760E+03,3.159072E+01,3.325839E-01,2.226779E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.388804E+01,2.669991E+01,5.918150E+01,6.552437E+03,2.730948E+02,2.215153E-01,1.926693E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.388352E+01,2.667897E+01,5.767592E+01,9.837759E+03,4.337873E+02,3.325838E-01,3.060022E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.388804E+01,2.668194E+01,5.709185E+01,6.541949E+03,1.743702E+02,2.211607E-01,1.229211E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.387431E+01,2.669875E+01,5.812789E+01,1.063627E+04,1.144788E+03,3.595799E-01,8.071342E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.432296E+01,2.669644E+01,5.159826E+01,7.027713E+03,7.032612E+02,2.375834E-01,4.958366E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.427507E+01,2.669640E+01,5.226343E+01,1.063627E+04,1.071015E+03,3.595799E-01,7.551163E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.432296E+01,2.669651E+01,5.201097E+01,7.061254E+03,9.492854E+02,2.387173E-01,6.693136E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.430105E+01,2.669613E+01,5.018440E+01,1.483349E+04,1.485200E+03,5.014811E-01,1.047163E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099243E+01,4.591852E+01,2.669625E+01,4.979276E+01,9.669082E+03,9.188989E+02,3.268831E-01,6.478870E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099216E+01,4.582394E+01,2.669619E+01,5.037713E+01,1.483028E+04,1.406513E+03,5.013726E-01,9.916792E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099243E+01,4.591761E+01,2.669630E+01,5.015196E+01,9.726958E+03,1.169285E+03,3.288398E-01,8.244403E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.584945E+01,2.669601E+01,4.868475E+01
00:50:00,6.075640E+03,3.516122E+03,2.054550E-01,2.478520E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669952E+01,4.023859E+01,8.036243E+03,8.315362E+03,2.717551E-01,5.861482E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669965E+01,3.880893E+01,2.637721E+04,9.966410E+03,8.919766E-01,7.025262E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669973E+01,3.856734E+01,9.838530E+03,2.352116E+01,3.326099E-01,1.657968E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.388851E+01,2.669994E+01,5.986971E+01,6.552921E+03,2.730948E+02,2.215317E-01,1.926693E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.388397E+01,2.669577E+01,5.738836E+01,9.838529E+03,4.337873E+02,3.326098E-01,3.060022E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.388851E+01,2.669590E+01,5.681949E+01,6.542434E+03,1.630442E+02,2.211771E-01,1.149367E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.387476E+01,2.669880E+01,5.861684E+01,1.063759E+04,1.142325E+03,3.596245E-01,8.053999E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.432367E+01,2.669643E+01,5.164686E+01,7.028551E+03,7.013763E+02,2.376117E-01,4.945092E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.427576E+01,2.669640E+01,5.231972E+01,1.063759E+04,1.069489E+03,3.596245E-01,7.540426E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.432367E+01,2.669650E+01,5.207468E+01,7.062093E+03,9.407069E+02,2.387456E-01,6.632658E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.430173E+01,2.669615E+01,5.020369E+01,1.484059E+04,1.468469E+03,5.017211E-01,1.035367E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099243E+01,4.592055E+01,2.669628E+01,4.982392E+01,9.673567E+03,9.079230E+02,3.270348E-01,6.401486E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099216E+01,4.582594E+01,2.669621E+01,5.041410E+01,1.483736E+04,1.391171E+03,5.016119E-01,9.808627E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099243E+01,4.591963E+01,2.669632E+01,5.019197E+01,9.731441E+03,1.150666E+03,3.289913E-01,8.113111E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.585143E+01,2.669606E+01,4.870474E+01
01:00:00,6.081409E+03,3.540441E+03,2.056501E-01,2.495660E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669953E+01,4.013512E+01,8.041754E+03,8.391465E+03,2.719415E-01,5.915111E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669968E+01,3.873070E+01,2.640923E+04,9.976154E+03,8.930596E-01,7.032111E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669977E+01,3.850760E+01,9.839289E+03,1.475732E+01,3.326356E-01,1.040218E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.388898E+01,2.669998E+01,6.051788E+01,6.553399E+03,2.654342E+02,2.215478E-01,1.873945E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.388441E+01,2.666939E+01,5.828072E+01,9.839288E+03,4.232650E+02,3.326355E-01,2.987569E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.388898E+01,2.667402E+01,5.768082E+01,6.542912E+03,1.511485E+02,2.211933E-01,1.065506E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.387520E+01,2.669886E+01,5.907625E+01,1.063890E+04,1.137983E+03,3.596690E-01,8.023403E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.432438E+01,2.669644E+01,5.167260E+01,7.029387E+03,6.982377E+02,2.376399E-01,4.922971E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.427645E+01,2.669640E+01,5.235202E+01,1.063890E+04,1.066177E+03,3.596689E-01,7.517094E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.432438E+01,2.669650E+01,5.211315E+01,7.062928E+03,9.310024E+02,2.387739E-01,6.564232E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.430241E+01,2.669618E+01,5.020980E+01,1.484744E+04,1.449700E+03,5.019527E-01,1.022133E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099243E+01,4.592250E+01,2.669631E+01,4.984389E+01,9.677898E+03,8.955845E+02,3.271812E-01,6.314485E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.582787E+01,2.669625E+01,5.043938E+01,1.484420E+04,1.373843E+03,5.018430E-01,9.686452E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099243E+01,4.592158E+01,2.669635E+01,5.021909E+01,9.735769E+03,1.130918E+03,3.291377E-01,7.973855E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.585333E+01,2.669611E+01,4.872010E+01
01:10:00,6.087217E+03,3.578842E+03,2.058465E-01,2.522726E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669955E+01,4.003576E+01,8.047584E+03,8.480196E+03,2.721386E-01,5.977640E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669972E+01,3.866053E+01,2.644045E+04,9.997976E+03,8.941153E-01,7.047474E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669980E+01,3.845550E+01,9.840071E+03,1.567862E+02,3.326620E-01,1.105354E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.388944E+01,2.669722E+01,6.113290E+01,6.553892E+03,2.654342E+02,2.215645E-01,1.873945E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.388485E+01,2.669555E+01,5.789005E+01,9.840070E+03,4.232650E+02,3.326619E-01,2.987569E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.388944E+01,2.669569E+01,5.731025E+01,6.543404E+03,1.415077E+02,2.212099E-01,9.975400E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.387564E+01,2.669893E+01,5.950970E+01,1.064029E+04,1.136435E+03,3.597157E-01,8.012495E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.432509E+01,2.669645E+01,5.167914E+01,7.030265E+03,6.968255E+02,2.376696E-01,4.913017E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.427713E+01,2.669641E+01,5.236425E+01,1.064029E+04,1.065718E+03,3.597157E-01,7.513858E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.432509E+01,2.669651E+01,5.213020E+01,7.063806E+03,9.232094E+02,2.388035E-01,6.509275E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.430309E+01,2.669622E+01,5.020529E+01,1.485411E+04,1.433668E+03,5.021781E-01,1.010827E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099243E+01,4.592439E+01,2.669635E+01,4.985510E+01,9.682109E+03,8.849333E+02,3.273236E-01,6.239375E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.582973E+01,2.669629E+01,5.045557E+01,1.485084E+04,1.359281E+03,5.020679E-01,9.583767E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099243E+01,4.592347E+01,2.669639E+01,5.023594E+01,9.739978E+03,1.113119E+03,3.292800E-01,7.848334E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.585517E+01,2.669617E+01,4.873222E+01
01:20:00,6.092919E+03,3.614562E+03,2.060393E-01,2.547902E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669957E+01,3.994046E+01,8.053390E+03,8.564612E+03,2.723349E-01,6.037128E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669975E+01,3.859770E+01,2.647069E+04,1.001517E+04,8.951379E-01,7.059573E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669982E+01,3.841009E+01,9.840843E+03,1.526877E+02,3.326881E-01,1.076465E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.388989E+01,2.669524E+01,6.042668E+01,6.554377E+03,2.594541E+02,2.215809E-01,1.832844E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.388528E+01,2.665979E+01,5.875608E+01,9.840841E+03,4.155631E+02,3.326880E-01,2.934663E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.388989E+01,2.666611E+01,5.814244E+01,6.543890E+03,1.319093E+02,2.212263E-01,9.298740E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.387607E+01,2.669898E+01,5.992166E+01,1.064166E+04,1.134288E+03,3.597622E-01,7.997355E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.432579E+01,2.669646E+01,5.167266E+01,7.031139E+03,6.950041E+02,2.376992E-01,4.900176E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.427781E+01,2.669642E+01,5.236276E+01,1.064166E+04,1.064700E+03,3.597622E-01,7.506689E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.432579E+01,2.669651E+01,5.213211E+01,7.064680E+03,9.152030E+02,2.388331E-01,6.452815E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.430377E+01,2.669625E+01,5.019579E+01,1.486055E+04,1.417042E+03,5.023959E-01,9.991032E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099243E+01,4.592621E+01,2.669639E+01,4.986295E+01,9.686180E+03,8.738773E+02,3.274612E-01,6.161410E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.583152E+01,2.669633E+01,5.046825E+01,1.485727E+04,1.344144E+03,5.022852E-01,9.477025E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099243E+01,4.592529E+01,2.669642E+01,5.024801E+01,9.744047E+03,1.095176E+03,3.294176E-01,7.721797E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.585695E+01,2.669622E+01,4.874602E+01
01:30:00,6.098519E+03,3.647961E+03,2.062286E-01,2.571442E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669959E+01,3.984913E+01,8.059172E+03,8.645187E+03,2.725305E-01,6.093909E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669977E+01,3.854151E+01,2.650000E+04,1.002839E+04,8.961291E-01,7.068875E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669984E+01,3.837053E+01,9.841603E+03,2.934892E+02,3.327138E-01,2.069729E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389034E+01,2.668920E+01,6.103056E+01,6.554856E+03,2.594541E+02,2.215971E-01,1.832844E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.388570E+01,2.669533E+01,5.828306E+01,9.841602E+03,4.155631E+02,3.327137E-01,2.934663E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389034E+01,2.669549E+01,5.769371E+01,6.544369E+03,1.224408E+02,2.212425E-01,8.631242E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.387650E+01,2.669904E+01,6.031439E+01,1.064303E+04,1.131765E+03,3.598085E-01,7.979567E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.432649E+01,2.669647E+01,5.165511E+01,7.032009E+03,6.929266E+02,2.377286E-01,4.885528E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.427849E+01,2.669643E+01,5.234969E+01,1.064303E+04,1.063337E+03,3.598085E-01,7.497084E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.432649E+01,2.669652E+01,5.212102E+01,7.065549E+03,9.071403E+02,2.388625E-01,6.395954E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.430444E+01,2.669628E+01,5.018216E+01,1.486678E+04,1.400094E+03,5.026067E-01,9.871518E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099243E+01,4.592798E+01,2.669642E+01,4.986824E+01,9.690118E+03,8.626000E+02,3.275944E-01,6.081884E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.583326E+01,2.669637E+01,5.047829E+01,1.486349E+04,1.328692E+03,5.024954E-01,9.368062E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099243E+01,4.592705E+01,2.669645E+01,5.025630E+01,9.747983E+03,1.077267E+03,3.295506E-01,7.595500E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.585866E+01,2.669627E+01,4.876139E+01
01:40:00,6.104017E+03,3.679311E+03,2.064146E-01,2.593537E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669960E+01,3.976170E+01,8.064929E+03,8.722503E+03,2.727251E-01,6.148395E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669980E+01,3.849134E+01,2.652843E+04,1.003841E+04,8.970902E-01,7.075922E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669986E+01,3.833607E+01,9.842354E+03,2.914574E+02,3.327392E-01,2.055407E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389079E+01,2.669516E+01,6.030451E+01,6.555329E+03,2.531977E+02,2.216131E-01,1.789842E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.388612E+01,2.665125E+01,5.913181E+01,9.842353E+03,4.074832E+02,3.327391E-01,2.879176E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389079E+01,2.665926E+01,5.850518E+01,6.544842E+03,1.131862E+02,2.212585E-01,7.978820E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.387692E+01,2.669910E+01,6.068998E+01,1.064439E+04,1.129078E+03,3.598545E-01,7.960617E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.432719E+01,2.669648E+01,5.162828E+01,7.032874E+03,6.907354E+02,2.377578E-01,4.870076E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.427916E+01,2.669645E+01,5.232689E+01,1.064439E+04,1.061831E+03,3.598545E-01,7.486465E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.432719E+01,2.669653E+01,5.209889E+01,7.066414E+03,8.991666E+02,2.388917E-01,6.339721E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.430511E+01,2.669631E+01,5.016522E+01,1.487281E+04,1.383079E+03,5.028106E-01,9.751525E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099243E+01,4.592968E+01,2.669646E+01,4.987163E+01,9.693928E+03,8.512720E+02,3.277232E-01,6.001998E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.583494E+01,2.669641E+01,5.048643E+01,1.486951E+04,1.313172E+03,5.026989E-01,9.258614E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099243E+01,4.592875E+01,2.669649E+01,5.026165E+01,9.751790E+03,1.059557E+03,3.296793E-01,7.470599E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.586032E+01,2.669632E+01,4.877825E+01
