01:50:00,6.109416E+03,3.708922E+03,2.065972E-01,2.614406E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669962E+01,3.967806E+01,8.070660E+03,8.797030E+03,2.729190E-01,6.200915E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669982E+01,3.844659E+01,2.655600E+04,1.004584E+04,8.980226E-01,7.081150E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669988E+01,3.830607E+01,9.843095E+03,4.316933E+02,3.327642E-01,3.045259E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389122E+01,2.668093E+01,6.091536E+01,6.555795E+03,2.531977E+02,2.216288E-01,1.789842E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.388653E+01,2.669518E+01,5.859190E+01,9.843094E+03,4.074832E+02,3.327642E-01,2.879176E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389122E+01,2.669535E+01,5.799310E+01,6.545308E+03,1.042123E+02,2.212743E-01,7.346191E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.387733E+01,2.669917E+01,6.105026E+01,1.064575E+04,1.126397E+03,3.599003E-01,7.941709E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.432788E+01,2.669650E+01,5.159362E+01,7.033734E+03,6.885444E+02,2.377869E-01,4.854624E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.427983E+01,2.669647E+01,5.229594E+01,1.064575E+04,1.060342E+03,3.599003E-01,7.475959E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.432788E+01,2.669654E+01,5.206734E+01,7.067274E+03,8.913956E+02,2.389208E-01,6.284916E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.430577E+01,2.669635E+01,5.014555E+01,1.487865E+04,1.366200E+03,5.030080E-01,9.632494E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099243E+01,4.593133E+01,2.669650E+01,4.987366E+01,9.697617E+03,8.400304E+02,3.278479E-01,5.922721E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.583656E+01,2.669645E+01,5.049322E+01,1.487534E+04,1.297781E+03,5.028959E-01,9.150079E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099243E+01,4.593039E+01,2.669653E+01,5.026470E+01,9.755477E+03,1.042173E+03,3.298040E-01,7.348007E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.586192E+01,2.669636E+01,4.879647E+01
02:00:00,6.114719E+03,3.737055E+03,2.067765E-01,2.634234E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669964E+01,3.959810E+01,8.076366E+03,8.869145E+03,2.731119E-01,6.251736E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669984E+01,3.840673E+01,2.658275E+04,1.005120E+04,8.989273E-01,7.084916E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669990E+01,3.827994E+01,9.843826E+03,4.316933E+02,3.327889E-01,3.045259E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389165E+01,2.669508E+01,6.017210E+01,6.556256E+03,2.471733E+02,2.216444E-01,1.748413E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.388694E+01,2.664183E+01,5.943080E+01,9.843824E+03,3.997693E+02,3.327889E-01,2.826196E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389165E+01,2.665156E+01,5.879086E+01,6.545768E+03,9.557334E+01,2.212899E-01,6.737181E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.387774E+01,2.669924E+01,6.139689E+01,1.064710E+04,1.123861E+03,3.599459E-01,7.923819E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.432857E+01,2.669652E+01,5.155239E+01,7.034590E+03,6.864471E+02,2.378159E-01,4.839831E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.428050E+01,2.669650E+01,5.225814E+01,1.064709E+04,1.059000E+03,3.599458E-01,7.466496E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.432857E+01,2.669656E+01,5.202779E+01,7.068130E+03,8.839163E+02,2.389497E-01,6.232166E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.430643E+01,2.669638E+01,5.012365E+01,1.488431E+04,1.349623E+03,5.031993E-01,9.515589E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099243E+01,4.593293E+01,2.669654E+01,4.987471E+01,9.701189E+03,8.289856E+02,3.279686E-01,5.844832E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.583813E+01,2.669649E+01,5.049907E+01,1.488098E+04,1.282680E+03,5.030867E-01,9.043584E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099243E+01,4.593199E+01,2.669656E+01,5.026597E+01,9.759047E+03,1.025218E+03,3.299247E-01,7.228439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.586348E+01,2.669641E+01,4.881593E+01
02:10:00,6.119928E+03,3.763936E+03,2.069526E-01,2.653178E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669965E+01,3.952170E+01,8.082044E+03,8.939149E+03,2.733039E-01,6.301071E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669986E+01,3.837127E+01,2.660873E+04,1.005489E+04,8.998056E-01,7.087508E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669991E+01,3.825720E+01,9.844547E+03,4.228739E+02,3.328133E-01,2.984858E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389208E+01,2.667188E+01,6.079330E+01,6.556710E+03,2.471733E+02,2.216598E-01,1.748413E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.388734E+01,2.669505E+01,5.883130E+01,9.844546E+03,3.997693E+02,3.328133E-01,2.826196E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389208E+01,2.669522E+01,5.822258E+01,6.546223E+03,8.708426E+01,2.213052E-01,6.138740E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.387814E+01,2.669931E+01,6.173133E+01,1.064843E+04,1.121226E+03,3.599912E-01,7.905238E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.432925E+01,2.669655E+01,5.150565E+01,7.035441E+03,6.842840E+02,2.378446E-01,4.824574E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.428116E+01,2.669652E+01,5.221461E+01,1.064843E+04,1.057563E+03,3.599911E-01,7.456351E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.432925E+01,2.669658E+01,5.198143E+01,7.068981E+03,8.765586E+02,2.389785E-01,6.180275E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.430709E+01,2.669642E+01,5.009989E+01,1.488979E+04,1.333119E+03,5.033846E-01,9.399206E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099243E+01,4.593447E+01,2.669658E+01,4.987508E+01,9.704650E+03,8.179879E+02,3.280857E-01,5.767275E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.583965E+01,2.669653E+01,5.050430E+01,1.488645E+04,1.267639E+03,5.032716E-01,8.937514E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099243E+01,4.593353E+01,2.669660E+01,5.026585E+01,9.762506E+03,1.008530E+03,3.300416E-01,7.110749E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.586498E+01,2.669646E+01,4.883648E+01
02:20:00,6.125044E+03,3.789719E+03,2.071256E-01,2.671350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669967E+01,3.944877E+01,8.087696E+03,9.007275E+03,2.734950E-01,6.349082E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669987E+01,3.833976E+01,2.663395E+04,1.005722E+04,9.006586E-01,7.089144E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669992E+01,3.823741E+01,9.845259E+03,4.228739E+02,3.328374E-01,2.984858E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389250E+01,2.669499E+01,6.003338E+01,6.557158E+03,2.411970E+02,2.216749E-01,1.707241E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.388774E+01,2.663297E+01,5.966546E+01,9.845258E+03,3.921293E+02,3.328373E-01,2.773634E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389250E+01,2.664438E+01,5.901149E+01,6.546671E+03,7.877698E+01,2.213204E-01,5.553118E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.387854E+01,2.669938E+01,6.205521E+01,1.064977E+04,1.118567E+03,3.600362E-01,7.886476E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.432993E+01,2.669657E+01,5.145578E+01,7.036287E+03,6.821049E+02,2.378732E-01,4.809203E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.428182E+01,2.669654E+01,5.216778E+01,1.064977E+04,1.056098E+03,3.600362E-01,7.446019E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.432993E+01,2.669660E+01,5.193076E+01,7.069827E+03,8.693635E+02,2.390071E-01,6.129530E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.430774E+01,2.669645E+01,5.007630E+01,1.489510E+04,1.316773E+03,5.035642E-01,9.283932E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099243E+01,4.593597E+01,2.669661E+01,4.987666E+01,9.708005E+03,8.070947E+02,3.281991E-01,5.690455E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.584113E+01,2.669657E+01,5.051084E+01,1.489175E+04,1.252741E+03,5.034509E-01,8.832453E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099243E+01,4.593502E+01,2.669664E+01,5.026632E+01,9.765859E+03,9.921525E+02,3.301550E-01,6.995256E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.586644E+01,2.669650E+01,4.885986E+01
02:30:00,6.130070E+03,3.814532E+03,2.072956E-01,2.688837E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669968E+01,3.937918E+01,8.093319E+03,9.073708E+03,2.736852E-01,6.395901E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669989E+01,3.831179E+01,2.665845E+04,1.005844E+04,9.014873E-01,7.089991E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669993E+01,3.822019E+01,9.845962E+03,4.142775E+02,3.328611E-01,2.925905E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389291E+01,2.666469E+01,6.066532E+01,6.557601E+03,2.411970E+02,2.216899E-01,1.707241E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.388813E+01,2.669492E+01,5.901673E+01,9.845960E+03,3.921293E+02,3.328611E-01,2.773634E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389291E+01,2.669510E+01,5.839723E+01,6.547114E+03,7.067741E+01,2.213353E-01,4.982143E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.387893E+01,2.669944E+01,6.236947E+01,1.065109E+04,1.115947E+03,3.600810E-01,7.867993E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.433061E+01,2.669659E+01,5.140327E+01,7.037129E+03,6.799539E+02,2.379017E-01,4.794030E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.428247E+01,2.669656E+01,5.211816E+01,1.065109E+04,1.054669E+03,3.600810E-01,7.435933E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.433061E+01,2.669662E+01,5.187638E+01,7.070668E+03,8.623673E+02,2.390355E-01,6.080188E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.430839E+01,2.669648E+01,5.005279E+01,1.490026E+04,1.300659E+03,5.037384E-01,9.170292E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.593742E+01,2.669665E+01,4.987930E+01,9.711258E+03,7.963560E+02,3.283091E-01,5.614725E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.584255E+01,2.669661E+01,5.051852E+01,1.489689E+04,1.238057E+03,5.036247E-01,8.728906E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.593647E+01,2.669667E+01,5.026729E+01,9.769109E+03,9.761265E+02,3.302649E-01,6.882240E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.586785E+01,2.669654E+01,4.888554E+01
02:40:00,6.134916E+03,3.838436E+03,2.074595E-01,2.705684E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669970E+01,3.931281E+01,8.098795E+03,9.138594E+03,2.738704E-01,6.441630E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669990E+01,3.828699E+01,2.668183E+04,1.005872E+04,9.022776E-01,7.090181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669994E+01,3.820520E+01,9.846640E+03,4.142775E+02,3.328841E-01,2.925905E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389332E+01,2.669494E+01,5.989549E+01,6.558028E+03,2.354227E+02,2.217043E-01,1.667426E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.388851E+01,2.662501E+01,5.984920E+01,9.846638E+03,3.847796E+02,3.328840E-01,2.723040E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389332E+01,2.663806E+01,5.918027E+01,6.547541E+03,6.280673E+01,2.213498E-01,4.427307E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.387932E+01,2.669951E+01,6.267504E+01,1.065238E+04,1.113419E+03,3.601246E-01,7.850157E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.433128E+01,2.669661E+01,5.134858E+01,7.037949E+03,6.778662E+02,2.379294E-01,4.779303E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.428312E+01,2.669659E+01,5.206623E+01,1.065238E+04,1.053324E+03,3.601246E-01,7.426443E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.433128E+01,2.669664E+01,5.181890E+01,7.071488E+03,8.555977E+02,2.390632E-01,6.032444E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.430903E+01,2.669651E+01,5.002931E+01,1.490517E+04,1.284835E+03,5.039045E-01,9.058706E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.593883E+01,2.669668E+01,4.988287E+01,9.714359E+03,7.858115E+02,3.284139E-01,5.540365E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.584394E+01,2.669665E+01,5.052723E+01,1.490179E+04,1.223646E+03,5.037904E-01,8.627278E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.593788E+01,2.669670E+01,5.026873E+01,9.772209E+03,9.604822E+02,3.303697E-01,6.771918E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.586922E+01,2.669658E+01,4.891311E+01
02:50:00,6.139609E+03,3.861506E+03,2.076182E-01,2.721943E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669971E+01,3.924956E+01,8.104154E+03,9.202051E+03,2.740516E-01,6.486353E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669991E+01,3.826502E+01,2.670421E+04,1.005822E+04,9.030345E-01,7.089827E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669995E+01,3.819215E+01,9.847296E+03,4.060826E+02,3.329063E-01,2.869661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389371E+01,2.665729E+01,6.053901E+01,6.558442E+03,2.354227E+02,2.217183E-01,1.667426E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.388888E+01,2.669484E+01,5.915935E+01,9.847295E+03,3.847796E+02,3.329062E-01,2.723040E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389371E+01,2.669502E+01,5.852794E+01,6.547954E+03,5.518227E+01,2.213638E-01,3.889834E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.387968E+01,2.669957E+01,6.297272E+01,1.065365E+04,1.111026E+03,3.601674E-01,7.833272E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.433193E+01,2.669663E+01,5.129210E+01,7.038751E+03,6.758711E+02,2.379565E-01,4.765228E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.428375E+01,2.669661E+01,5.201241E+01,1.065365E+04,1.052105E+03,3.601673E-01,7.417837E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.433193E+01,2.669666E+01,5.175880E+01,7.072290E+03,8.490767E+02,2.390904E-01,5.986453E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.430965E+01,2.669654E+01,5.000582E+01,1.490987E+04,1.269352E+03,5.040633E-01,8.949521E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.594013E+01,2.669672E+01,4.988728E+01,9.717324E+03,7.754942E+02,3.285142E-01,5.467608E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.584522E+01,2.669668E+01,5.053684E+01,1.490648E+04,1.209555E+03,5.039489E-01,8.527903E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.593918E+01,2.669674E+01,5.027060E+01,9.775172E+03,9.452439E+02,3.304699E-01,6.664459E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.587048E+01,2.669662E+01,4.894223E+01
03:00:00,6.144183E+03,3.883809E+03,2.077728E-01,2.737661E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669973E+01,3.918930E+01,8.109439E+03,9.264177E+03,2.742303E-01,6.530138E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669992E+01,3.824557E+01,2.672578E+04,1.005708E+04,9.037640E-01,7.089021E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669996E+01,3.818080E+01,9.847938E+03,4.060826E+02,3.329279E-01,2.869661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389408E+01,2.669489E+01,5.975903E+01,6.558846E+03,2.299927E+02,2.217320E-01,1.629947E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.388923E+01,2.661686E+01,5.999297E+01,9.847936E+03,3.779228E+02,3.329279E-01,2.675807E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389408E+01,2.663152E+01,5.930795E+01,6.548358E+03,4.781829E+01,2.213774E-01,3.370726E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.388004E+01,2.669964E+01,6.326326E+01,1.065489E+04,1.108804E+03,3.602094E-01,7.817592E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.433256E+01,2.669666E+01,5.123416E+01,7.039541E+03,6.739925E+02,2.379833E-01,4.751976E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.428435E+01,2.669664E+01,5.195704E+01,1.065489E+04,1.051045E+03,3.602094E-01,7.410353E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.433256E+01,2.669668E+01,5.169654E+01,7.073080E+03,8.428213E+02,2.391171E-01,5.942335E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.431025E+01,2.669657E+01,4.998228E+01,1.491438E+04,1.254251E+03,5.042161E-01,8.843026E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.594137E+01,2.669675E+01,4.989240E+01,9.720175E+03,7.654316E+02,3.286106E-01,5.396647E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.584644E+01,2.669672E+01,5.054725E+01,1.491099E+04,1.195822E+03,5.041013E-01,8.431061E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.594042E+01,2.669677E+01,5.027285E+01,9.778021E+03,9.304305E+02,3.305662E-01,6.559998E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099218E+01,4.587169E+01,2.669665E+01,4.897259E+01
03:10:00,6.148653E+03,3.905401E+03,2.079240E-01,2.752878E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669974E+01,3.913192E+01,8.114665E+03,9.325049E+03,2.744070E-01,6.573039E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669993E+01,3.822839E+01,2.674662E+04,1.005542E+04,9.044688E-01,7.087842E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669996E+01,3.817092E+01,9.848566E+03,3.981205E+02,3.329492E-01,2.814896E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389445E+01,2.664968E+01,6.041482E+01,6.559241E+03,2.299927E+02,2.217453E-01,1.629947E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099174E+01,4.388958E+01,2.669477E+01,5.926587E+01,9.848565E+03,3.779228E+02,3.329491E-01,2.675807E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389445E+01,2.669494E+01,5.862145E+01,6.548754E+03,4.049325E+01,2.213908E-01,2.854370E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.388038E+01,2.669971E+01,6.354735E+01,1.065612E+04,1.106422E+03,3.602510E-01,7.800784E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.433318E+01,2.669668E+01,5.117504E+01,7.040322E+03,6.720119E+02,2.380096E-01,4.738003E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.428496E+01,2.669666E+01,5.190041E+01,1.065612E+04,1.049815E+03,3.602509E-01,7.401668E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.433318E+01,2.669670E+01,5.163247E+01,7.073860E+03,8.366023E+02,2.391435E-01,5.898475E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.431085E+01,2.669660E+01,4.995865E+01,1.491874E+04,1.239200E+03,5.043632E-01,8.736886E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.594258E+01,2.669678E+01,4.989815E+01,9.722922E+03,7.554047E+02,3.287034E-01,5.325939E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.584763E+01,2.669675E+01,5.055835E+01,1.491533E+04,1.182119E+03,5.042482E-01,8.334429E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.594163E+01,2.669680E+01,5.027543E+01,9.780766E+03,9.158118E+02,3.306590E-01,6.456910E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099218E+01,4.587287E+01,2.669669E+01,4.900395E+01
03:20:00,6.153027E+03,3.926327E+03,2.080719E-01,2.767626E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669975E+01,3.907730E+01,8.119840E+03,9.384724E+03,2.745820E-01,6.615098E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669994E+01,3.821321E+01,2.676678E+04,1.005329E+04,9.051506E-01,7.086340E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669997E+01,3.816232E+01,9.849182E+03,3.981205E+02,3.329700E-01,2.814896E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389482E+01,2.669485E+01,5.962429E+01,6.559629E+03,2.244760E+02,2.217585E-01,1.591788E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099174E+01,4.388993E+01,2.660852E+01,6.010304E+01,9.849181E+03,3.708971E+02,3.329700E-01,2.627302E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389482E+01,2.662477E+01,5.940085E+01,6.549142E+03,3.321127E+01,2.214039E-01,2.341053E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.388073E+01,2.669978E+01,6.382561E+01,1.065734E+04,1.103887E+03,3.602921E-01,7.782900E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.433380E+01,2.669671E+01,5.111500E+01,7.041094E+03,6.699353E+02,2.380357E-01,4.723354E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.428556E+01,2.669669E+01,5.184279E+01,1.065733E+04,1.048422E+03,3.602920E-01,7.391835E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.433380E+01,2.669672E+01,5.156694E+01,7.074632E+03,8.304173E+02,2.391696E-01,5.854855E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.431145E+01,2.669663E+01,4.993489E+01,1.492294E+04,1.224204E+03,5.045053E-01,8.631136E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.594377E+01,2.669682E+01,4.990443E+01,9.725573E+03,7.454184E+02,3.287931E-01,5.255517E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.584880E+01,2.669679E+01,5.057005E+01,1.491953E+04,1.168452E+03,5.043900E-01,8.238053E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.594281E+01,2.669683E+01,5.027829E+01,9.783415E+03,9.013826E+02,3.307486E-01,6.355161E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099218E+01,4.587402E+01,2.669673E+01,4.903608E+01
03:30:00,6.157311E+03,3.946624E+03,2.082168E-01,2.781931E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669976E+01,3.902535E+01,8.124967E+03,9.443247E+03,2.747554E-01,6.656345E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669995E+01,3.819981E+01,2.678631E+04,1.005075E+04,9.058108E-01,7.084542E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669997E+01,3.815484E+01,9.849787E+03,3.899560E+02,3.329905E-01,2.758681E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389518E+01,2.664189E+01,6.029289E+01,6.560011E+03,2.244760E+02,2.217713E-01,1.591788E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099174E+01,4.389027E+01,2.669471E+01,5.934185E+01,9.849786E+03,3.708971E+02,3.329904E-01,2.627302E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389518E+01,2.669488E+01,5.868339E+01,6.549523E+03,2.597530E+01,2.214168E-01,1.830984E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.388108E+01,2.669985E+01,6.409864E+01,1.065854E+04,1.101211E+03,3.603328E-01,7.764025E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.433443E+01,2.669673E+01,5.105424E+01,7.041858E+03,6.677708E+02,2.380616E-01,4.708084E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.428616E+01,2.669671E+01,5.178437E+01,1.065854E+04,1.046877E+03,3.603327E-01,7.380933E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.433443E+01,2.669675E+01,5.150022E+01,7.075396E+03,8.242679E+02,2.391954E-01,5.811486E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.431205E+01,2.669666E+01,4.991099E+01,1.492700E+04,1.209273E+03,5.046426E-01,8.525845E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.594493E+01,2.669685E+01,4.991117E+01,9.728135E+03,7.354793E+02,3.288797E-01,5.185429E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.584994E+01,2.669682E+01,5.058226E+01,1.492358E+04,1.154831E+03,5.045270E-01,8.141999E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.594397E+01,2.669687E+01,5.028139E+01,9.785975E+03,8.871423E+02,3.308351E-01,6.254743E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099218E+01,4.587514E+01,2.669676E+01,4.906880E+01
03:40:00,6.161601E+03,3.966324E+03,2.083619E-01,2.795814E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669977E+01,3.897594E+01,8.130170E+03,9.500656E+03,2.749313E-01,6.696807E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669995E+01,3.818801E+01,2.680567E+04,1.004781E+04,9.064656E-01,7.082473E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669997E+01,3.814833E+01,9.850398E+03,3.899560E+02,3.330111E-01,2.758681E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389555E+01,2.669480E+01,5.949141E+01,6.560395E+03,2.188393E+02,2.217843E-01,1.552754E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099174E+01,4.389061E+01,2.659998E+01,6.018479E+01,9.850397E+03,3.636726E+02,3.330111E-01,2.577380E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389555E+01,2.661785E+01,5.946424E+01,6.549908E+03,1.862750E+01,2.214298E-01,1.313038E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.388142E+01,2.669992E+01,6.436697E+01,1.065976E+04,1.098404E+03,3.603739E-01,7.744220E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.433506E+01,2.669676E+01,5.099293E+01,7.042630E+03,6.655243E+02,2.380877E-01,4.692237E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.428677E+01,2.669674E+01,5.172536E+01,1.065975E+04,1.045189E+03,3.603739E-01,7.369019E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.433505E+01,2.669677E+01,5.143257E+01,7.076168E+03,8.181544E+02,2.392215E-01,5.768370E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.431265E+01,2.669669E+01,4.988691E+01,1.493101E+04,1.194412E+03,5.047782E-01,8.421055E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.594606E+01,2.669688E+01,4.991829E+01,9.730666E+03,7.255918E+02,3.289652E-01,5.115705E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099218E+01,4.585105E+01,2.669686E+01,5.059491E+01,1.492758E+04,1.141261E+03,5.046624E-01,8.046308E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.594510E+01,2.669690E+01,5.028468E+01,9.788504E+03,8.730880E+02,3.309206E-01,6.155638E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099218E+01,4.587625E+01,2.669680E+01,4.910197E+01
03:50:00,6.165876E+03,3.985452E+03,2.085064E-01,2.809295E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669979E+01,3.892897E+01,8.135418E+03,9.556983E+03,2.751088E-01,6.736507E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669996E+01,3.817761E+01,2.682479E+04,1.004452E+04,9.071120E-01,7.080152E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669998E+01,3.814266E+01,9.851012E+03,3.816279E+02,3.330319E-01,2.701280E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389591E+01,2.663396E+01,6.017325E+01,6.560782E+03,2.188393E+02,2.217974E-01,1.552754E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099174E+01,4.389095E+01,2.669466E+01,5.939219E+01,9.851011E+03,3.636726E+02,3.330318E-01,2.577380E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389591E+01,2.669482E+01,5.871851E+01,6.550294E+03,1.056851E+02,2.214429E-01,7.449074E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.388176E+01,2.670089E+01,6.463021E+01,1.066098E+04,1.095473E+03,3.604154E-01,7.723537E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.433568E+01,2.669678E+01,5.093124E+01,7.043409E+03,6.632009E+02,2.381140E-01,4.675847E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.428737E+01,2.669677E+01,5.166591E+01,1.066098E+04,1.043364E+03,3.604153E-01,7.356137E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.433568E+01,2.669680E+01,5.136419E+01,7.076946E+03,8.120760E+02,2.392478E-01,5.725502E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.431325E+01,2.669672E+01,4.986264E+01,1.493496E+04,1.179628E+03,5.049119E-01,8.316802E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.594717E+01,2.669691E+01,4.992573E+01,9.733160E+03,7.157593E+02,3.290496E-01,5.046369E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099218E+01,4.585214E+01,2.669689E+01,5.060791E+01,1.493153E+04,1.127747E+03,5.047958E-01,7.951014E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.594621E+01,2.669693E+01,5.028814E+01,9.790996E+03,8.592167E+02,3.310049E-01,6.057824E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099218E+01,4.587733E+01,2.669683E+01,4.913544E+01
04:00:00,6.170105E+03,4.004033E+03,2.086494E-01,2.822390E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669980E+01,3.888435E+01,8.140669E+03,9.612254E+03,2.752864E-01,6.775463E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669996E+01,3.816846E+01,2.684353E+04,1.004090E+04,9.077459E-01,7.077598E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669998E+01,3.813773E+01,9.851623E+03,3.816279E+02,3.330525E-01,2.701280E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389626E+01,2.669477E+01,5.936042E+01,6.561167E+03,2.131332E+02,2.218104E-01,1.513200E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099174E+01,4.389129E+01,2.659130E+01,6.024261E+01,9.851622E+03,3.562801E+02,3.330525E-01,2.526252E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389626E+01,2.661076E+01,5.950259E+01,6.550680E+03,1.007651E+02,2.214559E-01,7.102267E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099174E+01,4.388210E+01,2.669440E+01,6.343500E+01,1.066221E+04,1.092423E+03,3.604568E-01,7.702017E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.433630E+01,2.669681E+01,5.086928E+01,7.044187E+03,6.608046E+02,2.381403E-01,4.658944E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.428797E+01,2.669680E+01,5.160614E+01,1.066221E+04,1.041407E+03,3.604568E-01,7.342328E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.433630E+01,2.669682E+01,5.129528E+01,7.077724E+03,8.060317E+02,2.392741E-01,5.682875E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.431384E+01,2.669675E+01,4.983815E+01,1.493884E+04,1.164924E+03,5.050428E-01,8.213112E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.594825E+01,2.669695E+01,4.993342E+01,9.735602E+03,7.059843E+02,3.291321E-01,4.977439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099218E+01,4.585321E+01,2.669693E+01,5.062121E+01,1.493540E+04,1.114294E+03,5.049265E-01,7.856141E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.594729E+01,2.669696E+01,5.029172E+01,9.793437E+03,8.455251E+02,3.310874E-01,5.961277E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099218E+01,4.587838E+01,2.669687E+01,4.916911E+01
04:10:00,6.174277E+03,4.022087E+03,2.087905E-01,2.835114E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669981E+01,3.884196E+01,8.145909E+03,9.666496E+03,2.754636E-01,6.813694E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669997E+01,3.816041E+01,2.686187E+04,1.003698E+04,9.083661E-01,7.074828E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669998E+01,3.813344E+01,9.852230E+03,3.735258E+02,3.330731E-01,2.645445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389662E+01,2.662591E+01,6.005587E+01,6.561549E+03,2.131332E+02,2.218234E-01,1.513200E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099174E+01,4.389163E+01,2.669462E+01,5.942042E+01,9.852229E+03,3.562801E+02,3.330730E-01,2.526252E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389662E+01,2.669478E+01,5.873086E+01,6.551062E+03,1.873412E+02,2.214688E-01,1.321113E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099174E+01,4.388244E+01,2.668618E+01,6.375549E+01,1.066343E+04,1.089664E+03,3.604982E-01,7.682554E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.433692E+01,2.669684E+01,5.080718E+01,7.044963E+03,6.586040E+02,2.381666E-01,4.643419E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.428858E+01,2.669682E+01,5.154619E+01,1.066343E+04,1.039717E+03,3.604981E-01,7.330401E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.433692E+01,2.669685E+01,5.122599E+01,7.078501E+03,8.002993E+02,2.393004E-01,5.642447E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.431444E+01,2.669678E+01,4.981344E+01,1.494262E+04,1.150670E+03,5.051708E-01,8.112598E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.594931E+01,2.669698E+01,4.994132E+01,9.737990E+03,6.965121E+02,3.292129E-01,4.910644E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099218E+01,4.585425E+01,2.669696E+01,5.063474E+01,1.493917E+04,1.101267E+03,5.050542E-01,7.764283E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.594835E+01,2.669699E+01,5.029538E+01,9.795823E+03,8.322561E+02,3.311680E-01,5.867711E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099218E+01,4.587941E+01,2.669690E+01,4.920288E+01
