04:20:00,6.178390E+03,4.039635E+03,2.089296E-01,2.847481E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669982E+01,3.880172E+01,8.151130E+03,9.719738E+03,2.756401E-01,6.851220E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669997E+01,3.815335E+01,2.687980E+04,1.003279E+04,9.089725E-01,7.071876E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669999E+01,3.812971E+01,9.852832E+03,3.735258E+02,3.330934E-01,2.645445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389697E+01,2.669471E+01,5.923169E+01,6.561928E+03,2.079785E+02,2.218362E-01,1.477490E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099174E+01,4.389196E+01,2.658374E+01,6.027886E+01,9.852831E+03,3.495204E+02,3.330934E-01,2.479530E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389697E+01,2.660462E+01,5.951920E+01,6.551441E+03,1.848179E+02,2.214816E-01,1.303327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099174E+01,4.388277E+01,2.669439E+01,6.262160E+01,1.066465E+04,1.087154E+03,3.605394E-01,7.664846E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.433754E+01,2.669686E+01,5.074632E+01,7.045737E+03,6.565714E+02,2.381927E-01,4.629080E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.428917E+01,2.669684E+01,5.148742E+01,1.066465E+04,1.038255E+03,3.605393E-01,7.320080E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.433754E+01,2.669687E+01,5.115776E+01,7.079274E+03,7.948097E+02,2.393265E-01,5.603731E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.431503E+01,2.669680E+01,4.978994E+01,1.494632E+04,1.136972E+03,5.052958E-01,8.016001E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.595035E+01,2.669700E+01,4.995093E+01,9.740322E+03,6.873569E+02,3.292917E-01,4.846086E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099218E+01,4.585527E+01,2.669699E+01,5.065003E+01,1.494287E+04,1.088758E+03,5.051790E-01,7.676073E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.594938E+01,2.669702E+01,5.030064E+01,9.798153E+03,8.194212E+02,3.312468E-01,5.777206E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099218E+01,4.588042E+01,2.669693E+01,4.923840E+01
04:30:00,6.182441E+03,4.056698E+03,2.090666E-01,2.859507E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669982E+01,3.876353E+01,8.156328E+03,9.772009E+03,2.758159E-01,6.888063E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669998E+01,3.814714E+01,2.689733E+04,1.002840E+04,9.095651E-01,7.068782E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669999E+01,3.812646E+01,9.853428E+03,3.662082E+02,3.331136E-01,2.594983E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389732E+01,2.662016E+01,5.993911E+01,6.562304E+03,2.079785E+02,2.218489E-01,1.477490E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099174E+01,4.389229E+01,2.669455E+01,5.943219E+01,9.853427E+03,3.495204E+02,3.331135E-01,2.479530E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389732E+01,2.669472E+01,5.872726E+01,6.551817E+03,2.713525E+02,2.214943E-01,1.914389E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099174E+01,4.388310E+01,2.667533E+01,6.300516E+01,1.066586E+04,1.084914E+03,3.605804E-01,7.649035E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.433816E+01,2.669688E+01,5.068684E+01,7.046507E+03,6.547217E+02,2.382187E-01,4.616031E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.428977E+01,2.669686E+01,5.143001E+01,1.066586E+04,1.037043E+03,3.605803E-01,7.311521E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.433816E+01,2.669688E+01,5.109074E+01,7.080043E+03,7.896543E+02,2.393525E-01,5.567373E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.431562E+01,2.669683E+01,4.976789E+01,1.494993E+04,1.123670E+03,5.054179E-01,7.922201E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.595136E+01,2.669703E+01,4.996157E+01,9.742599E+03,6.785280E+02,3.293687E-01,4.783827E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099218E+01,4.585626E+01,2.669702E+01,5.066673E+01,1.494647E+04,1.076630E+03,5.053009E-01,7.590547E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.595039E+01,2.669704E+01,5.030688E+01,9.800429E+03,8.070254E+02,3.313238E-01,5.689798E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099218E+01,4.588140E+01,2.669696E+01,4.927526E+01
04:40:00,6.186430E+03,4.073298E+03,2.092015E-01,2.871206E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669983E+01,3.872728E+01,8.161499E+03,9.823336E+03,2.759908E-01,6.924240E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669998E+01,3.814170E+01,2.691445E+04,1.002387E+04,9.101440E-01,7.065585E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669999E+01,3.812363E+01,9.854018E+03,3.662082E+02,3.331335E-01,2.594983E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389767E+01,2.669470E+01,5.911005E+01,6.562676E+03,2.032515E+02,2.218615E-01,1.444693E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099174E+01,4.389262E+01,2.657761E+01,6.029773E+01,9.854017E+03,3.435726E+02,3.331335E-01,2.438403E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389767E+01,2.659979E+01,5.951923E+01,6.552189E+03,2.713525E+02,2.215069E-01,1.914389E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099174E+01,4.388343E+01,2.669443E+01,6.192889E+01,1.066707E+04,1.082960E+03,3.606211E-01,7.635246E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.433877E+01,2.669690E+01,5.062859E+01,7.047272E+03,6.530670E+02,2.382446E-01,4.604357E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.429036E+01,2.669689E+01,5.137378E+01,1.066707E+04,1.036098E+03,3.606211E-01,7.304849E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.433877E+01,2.669690E+01,5.102484E+01,7.080809E+03,7.847502E+02,2.393784E-01,5.532787E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.431621E+01,2.669685E+01,4.974646E+01,1.495345E+04,1.110956E+03,5.055370E-01,7.832548E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.595234E+01,2.669705E+01,4.997378E+01,9.744822E+03,6.700340E+02,3.294438E-01,4.723932E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099218E+01,4.585723E+01,2.669704E+01,5.068458E+01,1.494999E+04,1.065052E+03,5.054198E-01,7.508909E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.595137E+01,2.669707E+01,5.031458E+01,9.802649E+03,7.950735E+02,3.313988E-01,5.605520E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099218E+01,4.588235E+01,2.669699E+01,4.931316E+01
04:50:00,6.190356E+03,4.089477E+03,2.093342E-01,2.882608E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669984E+01,3.869291E+01,8.166643E+03,9.873791E+03,2.761647E-01,6.959802E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669998E+01,3.813693E+01,2.693117E+04,1.001929E+04,9.107095E-01,7.062352E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669999E+01,3.812116E+01,9.854602E+03,3.598992E+02,3.331533E-01,2.551476E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389801E+01,2.661455E+01,5.982870E+01,6.563044E+03,2.032515E+02,2.218739E-01,1.444693E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099174E+01,4.389294E+01,2.669457E+01,5.943476E+01,9.854601E+03,3.435726E+02,3.331532E-01,2.438403E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389801E+01,2.669470E+01,5.871187E+01,6.552556E+03,2.637625E+02,2.215193E-01,1.862468E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099174E+01,4.388375E+01,2.666467E+01,6.236877E+01,1.066827E+04,1.081421E+03,3.606617E-01,7.624384E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.433939E+01,2.669692E+01,5.057146E+01,7.048033E+03,6.526878E+02,2.382704E-01,4.601675E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.429095E+01,2.669691E+01,5.131860E+01,1.066827E+04,1.036261E+03,3.606616E-01,7.305987E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.433938E+01,2.669692E+01,5.095996E+01,7.081570E+03,7.802666E+02,2.394041E-01,5.501166E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.431680E+01,2.669687E+01,4.972609E+01,1.495689E+04,1.098795E+03,5.056532E-01,7.746799E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.595330E+01,2.669708E+01,4.998653E+01,9.746990E+03,6.629802E+02,3.295172E-01,4.674190E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099218E+01,4.585818E+01,2.669707E+01,5.070335E+01,1.495342E+04,1.054755E+03,5.055359E-01,7.436297E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.595233E+01,2.669709E+01,5.032279E+01,9.804816E+03,7.837070E+02,3.314721E-01,5.525371E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099218E+01,4.588329E+01,2.669701E+01,4.935185E+01
05:00:00,6.194220E+03,4.105806E+03,2.094649E-01,2.894116E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669985E+01,3.866032E+01,8.171758E+03,9.924474E+03,2.763377E-01,6.995526E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669998E+01,3.813276E+01,2.694750E+04,1.001562E+04,9.112618E-01,7.059764E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669999E+01,3.811902E+01,9.855179E+03,3.598992E+02,3.331728E-01,2.551476E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389835E+01,2.669467E+01,5.899319E+01,6.563408E+03,2.227324E+02,2.218862E-01,1.583695E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099174E+01,4.389326E+01,2.657808E+01,6.028471E+01,9.855178E+03,3.566233E+02,3.331727E-01,2.531846E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389835E+01,2.659787E+01,5.949788E+01,6.552920E+03,2.637625E+02,2.215316E-01,1.862468E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099174E+01,4.388408E+01,2.669444E+01,6.133667E+01,1.066946E+04,1.082916E+03,3.607020E-01,7.634915E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.433999E+01,2.669693E+01,5.051481E+01,7.048790E+03,6.776379E+02,2.382959E-01,4.777576E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.429154E+01,2.669690E+01,5.125619E+01,1.066946E+04,1.055147E+03,3.607019E-01,7.439131E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.433999E+01,2.669693E+01,5.089213E+01,7.082326E+03,7.779142E+02,2.394297E-01,5.484571E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.431738E+01,2.669689E+01,4.970547E+01,1.496024E+04,1.089584E+03,5.057666E-01,7.681844E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.595424E+01,2.669710E+01,4.999987E+01,9.749106E+03,6.810159E+02,3.295887E-01,4.801339E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099218E+01,4.585910E+01,2.669706E+01,5.071484E+01,1.495677E+04,1.063065E+03,5.056491E-01,7.494873E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.595327E+01,2.669710E+01,5.032815E+01,9.806930E+03,7.743879E+02,3.315436E-01,5.459658E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099218E+01,4.588420E+01,2.669703E+01,4.939021E+01
05:10:00,6.198022E+03,4.124351E+03,2.095935E-01,2.907186E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669986E+01,3.862940E+01,8.176843E+03,9.979067E+03,2.765097E-01,7.034006E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669999E+01,3.812910E+01,2.696345E+04,1.001658E+04,9.118012E-01,7.060442E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669999E+01,3.811715E+01,9.855750E+03,3.654990E+02,3.331921E-01,2.591611E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389868E+01,2.661900E+01,5.968752E+01,6.563768E+03,2.744652E+02,2.218984E-01,1.948537E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099174E+01,4.389358E+01,2.669280E+01,5.913157E+01,9.855749E+03,3.807450E+02,3.331920E-01,2.701949E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389868E+01,2.669386E+01,5.854682E+01,6.553280E+03,2.640667E+02,2.215438E-01,1.865621E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099174E+01,4.388439E+01,2.666434E+01,6.179010E+01,1.067064E+04,1.092743E+03,3.607420E-01,7.704196E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.434059E+01,2.669691E+01,5.044678E+01,7.049542E+03,7.620671E+02,2.383213E-01,5.372892E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.429212E+01,2.669622E+01,5.100587E+01,1.067064E+04,1.114513E+03,3.607420E-01,7.857710E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.434059E+01,2.669663E+01,5.073954E+01,7.083078E+03,7.812718E+02,2.394551E-01,5.508238E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.431795E+01,2.669687E+01,4.967316E+01,1.496352E+04,1.088973E+03,5.058772E-01,7.677522E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.595515E+01,2.669708E+01,5.000322E+01,9.751170E+03,7.579958E+02,3.296585E-01,5.344121E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099218E+01,4.586000E+01,2.669643E+01,5.054790E+01,1.496004E+04,1.111451E+03,5.057596E-01,7.836028E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.595418E+01,2.669682E+01,5.025330E+01,9.808993E+03,7.709677E+02,3.316133E-01,5.435536E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099218E+01,4.588509E+01,2.669702E+01,4.941862E+01
05:20:00,6.201764E+03,4.148834E+03,2.097200E-01,2.924442E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669986E+01,3.860000E+01,8.181897E+03,1.004300E+04,2.766806E-01,7.079071E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669999E+01,3.812590E+01,2.697903E+04,1.002782E+04,9.123281E-01,7.068364E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669999E+01,3.811552E+01,9.856315E+03,3.654990E+02,3.332112E-01,2.591611E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389901E+01,2.669436E+01,5.880593E+01,6.564123E+03,3.161956E+02,2.219104E-01,2.238794E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099174E+01,4.389389E+01,2.669744E+01,5.891173E+01,9.856314E+03,3.308825E+02,3.332111E-01,2.344929E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389901E+01,2.669927E+01,5.879275E+01,6.553636E+03,2.677787E+02,2.215558E-01,1.891797E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099174E+01,4.388471E+01,2.669424E+01,6.074531E+01,1.067182E+04,1.114154E+03,3.607818E-01,7.855150E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.434119E+01,2.669680E+01,5.035553E+01,7.050288E+03,9.236294E+02,2.383466E-01,6.512250E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.429270E+01,2.669475E+01,5.036182E+01,1.067182E+04,1.218823E+03,3.607817E-01,8.593253E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.434119E+01,2.669601E+01,5.042465E+01,7.083824E+03,7.924582E+02,2.394803E-01,5.587109E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.431853E+01,2.669676E+01,4.961793E+01,1.496671E+04,1.099833E+03,5.059852E-01,7.754092E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.595604E+01,2.669698E+01,4.998381E+01,9.753184E+03,9.106577E+02,3.297266E-01,6.420691E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099218E+01,4.586087E+01,2.669503E+01,5.000257E+01,1.496323E+04,1.204269E+03,5.058674E-01,8.490525E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.595507E+01,2.669624E+01,5.002373E+01,9.811005E+03,7.753347E+02,3.316813E-01,5.466326E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099218E+01,4.588595E+01,2.669692E+01,4.942439E+01
05:30:00,6.205445E+03,4.183250E+03,2.098445E-01,2.948700E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669987E+01,3.857191E+01,8.186920E+03,1.012100E+04,2.768504E-01,7.134050E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669999E+01,3.812309E+01,2.699425E+04,1.005432E+04,9.128426E-01,7.087043E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669999E+01,3.811410E+01,9.856873E+03,4.005554E+02,3.332300E-01,2.835520E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389934E+01,2.667855E+01,5.931152E+01,6.564475E+03,5.067286E+02,2.219223E-01,3.582341E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099174E+01,4.389420E+01,2.669454E+01,5.803846E+01,9.856872E+03,4.303414E+02,3.332300E-01,3.046089E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389934E+01,2.669804E+01,5.873430E+01,6.553988E+03,1.914470E+02,2.215677E-01,1.352654E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099174E+01,4.388502E+01,2.669980E+01,6.105905E+01,1.067299E+04,1.150747E+03,3.608213E-01,8.113170E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.434179E+01,2.669665E+01,5.022976E+01,7.051030E+03,1.185428E+03,2.383717E-01,8.358660E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.429328E+01,2.669346E+01,4.930919E+01,1.067299E+04,1.368379E+03,3.608212E-01,9.647902E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.434179E+01,2.669544E+01,4.995699E+01,7.084566E+03,8.135042E+02,2.395054E-01,5.735507E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099182E+01,4.431910E+01,2.669662E+01,4.952910E+01,1.496982E+04,1.125870E+03,5.060904E-01,7.937681E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.595690E+01,2.669684E+01,4.993099E+01,9.755148E+03,1.162035E+03,3.297930E-01,8.193560E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099218E+01,4.586173E+01,2.669378E+01,4.906164E+01,1.496634E+04,1.342312E+03,5.059726E-01,9.463974E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.595593E+01,2.669569E+01,4.964523E+01,9.812967E+03,7.895585E+02,3.317477E-01,5.566620E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099218E+01,4.588680E+01,2.669679E+01,4.939734E+01
05:40:00,6.209067E+03,4.230419E+03,2.099670E-01,2.981947E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669987E+01,3.854495E+01,8.191911E+03,1.021609E+04,2.770192E-01,7.201078E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669999E+01,3.812062E+01,2.700911E+04,1.009941E+04,9.133451E-01,7.118824E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.811284E+01,9.857424E+03,4.213612E+02,3.332487E-01,2.982230E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389966E+01,2.669477E+01,5.845604E+01,6.564823E+03,7.210688E+02,2.219340E-01,5.090239E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099174E+01,4.389450E+01,2.669144E+01,5.636297E+01,9.857423E+03,4.406270E+02,3.332486E-01,3.113015E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389966E+01,2.669680E+01,5.841602E+01,6.554335E+03,2.102960E+02,2.215795E-01,1.485522E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099174E+01,4.388533E+01,2.669937E+01,6.127578E+01,1.067415E+04,1.203056E+03,3.608605E-01,8.482020E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.434238E+01,2.669646E+01,5.005858E+01,7.051767E+03,1.548424E+03,2.383966E-01,1.091901E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.429385E+01,2.669225E+01,4.788408E+01,1.067415E+04,1.552641E+03,3.608605E-01,1.094737E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.434238E+01,2.669495E+01,4.937208E+01,7.085302E+03,8.443070E+02,2.395303E-01,5.952709E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099182E+01,4.431967E+01,2.669645E+01,4.939765E+01,1.497286E+04,1.167474E+03,5.061932E-01,8.231045E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.595775E+01,2.669666E+01,4.983351E+01,9.757065E+03,1.513305E+03,3.298578E-01,1.067115E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099218E+01,4.586256E+01,2.669257E+01,4.774785E+01,1.496937E+04,1.514104E+03,5.060752E-01,1.067547E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.595678E+01,2.669522E+01,4.914745E+01,9.814882E+03,8.134773E+02,3.318124E-01,5.735282E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099218E+01,4.588762E+01,2.669663E+01,4.932800E+01
05:50:00,6.212631E+03,4.291821E+03,2.100875E-01,3.025227E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669988E+01,3.851903E+01,8.196869E+03,1.032987E+04,2.771869E-01,7.281274E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669999E+01,3.811844E+01,2.702363E+04,1.016496E+04,9.138360E-01,7.165034E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.811175E+01,9.857969E+03,3.379047E+02,3.332671E-01,2.388829E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389999E+01,2.669935E+01,5.875506E+01,6.565166E+03,1.090312E+03,2.219457E-01,7.694976E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099174E+01,4.389481E+01,2.668916E+01,5.406887E+01,9.857968E+03,5.780952E+02,3.332671E-01,4.082277E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.389998E+01,2.669594E+01,5.794975E+01,6.554679E+03,1.500676E+02,2.215911E-01,1.059463E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099174E+01,4.388563E+01,2.669896E+01,6.138553E+01,1.067530E+04,1.271194E+03,3.608994E-01,8.962492E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099209E+01,4.434297E+01,2.669630E+01,4.984696E+01,7.052498E+03,2.009753E+03,2.384213E-01,1.417303E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099182E+01,4.429441E+01,2.669173E+01,4.632076E+01,1.067530E+04,1.760855E+03,3.608994E-01,1.241574E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099209E+01,4.434297E+01,2.669484E+01,4.874764E+01,7.086033E+03,8.842181E+02,2.395550E-01,6.234144E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099182E+01,4.432023E+01,2.669631E+01,4.923157E+01,1.497583E+04,1.224957E+03,5.062934E-01,8.636379E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.595858E+01,2.669650E+01,4.969493E+01,9.758935E+03,1.961740E+03,3.299210E-01,1.383415E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099218E+01,4.586337E+01,2.669201E+01,4.627792E+01,1.497233E+04,1.709460E+03,5.061753E-01,1.205315E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.595761E+01,2.669507E+01,4.860707E+01,9.816751E+03,8.465034E+02,3.318756E-01,5.968167E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099218E+01,4.588842E+01,2.669648E+01,4.922304E+01
06:00:00,6.216137E+03,4.366753E+03,2.102061E-01,3.078044E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669988E+01,3.849409E+01,8.201795E+03,1.046121E+04,2.773534E-01,7.373849E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669999E+01,3.811654E+01,2.703780E+04,1.025030E+04,9.143155E-01,7.225182E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.811078E+01,9.858508E+03,3.852393E+02,3.332853E-01,2.722504E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.390030E+01,2.669893E+01,5.895196E+01,6.565506E+03,1.456633E+03,2.219571E-01,1.027433E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099174E+01,4.389511E+01,2.668795E+01,5.151489E+01,9.858507E+03,5.992475E+02,3.332853E-01,4.224965E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.390030E+01,2.669556E+01,5.742439E+01,6.555019E+03,1.811044E+02,2.216026E-01,1.278257E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099174E+01,4.388593E+01,2.669856E+01,6.140443E+01,1.067644E+04,1.352495E+03,3.609381E-01,9.535794E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099209E+01,4.434355E+01,2.669615E+01,4.960147E+01,7.053224E+03,2.545922E+03,2.384458E-01,1.795492E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099182E+01,4.429498E+01,2.669181E+01,4.482778E+01,1.067644E+04,1.967538E+03,3.609381E-01,1.387333E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099209E+01,4.434355E+01,2.669488E+01,4.814288E+01,7.086759E+03,9.309839E+02,2.395796E-01,6.563920E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099182E+01,4.432079E+01,2.669619E+01,4.904028E+01,1.497872E+04,1.295919E+03,5.063912E-01,9.136776E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.595938E+01,2.669635E+01,4.952048E+01,9.760759E+03,2.484449E+03,3.299827E-01,1.752105E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099218E+01,4.586417E+01,2.669202E+01,4.485136E+01,1.497522E+04,1.903394E+03,5.062730E-01,1.342082E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.595841E+01,2.669509E+01,4.807836E+01,9.818574E+03,8.866679E+02,3.319372E-01,6.251394E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099218E+01,4.588921E+01,2.669637E+01,4.909079E+01
06:10:00,6.219588E+03,8.300551E+03,2.103227E-01,6.168983E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.459645E+01,4.396149E+01,8.206688E+03,1.573531E+04,2.775189E-01,1.173120E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.460373E+01,4.359343E+01,2.705166E+04,1.544308E+04,9.147839E-01,1.151211E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.460340E+01,4.359138E+01,9.565861E+03,1.308879E+03,3.233990E-01,1.001986E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099656E+01,4.431873E+01,2.458951E+01,6.232842E+01,6.370377E+03,2.767737E+03,2.153654E-01,2.095215E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099642E+01,4.433398E+01,2.460756E+01,5.186097E+01,9.565860E+03,1.742209E+03,3.233990E-01,1.322919E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099656E+01,4.431873E+01,2.459126E+01,6.007185E+01,6.359889E+03,7.442977E+02,2.150108E-01,5.731119E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099642E+01,4.432457E+01,2.458862E+01,6.443339E+01,1.038421E+04,2.626907E+03,3.510663E-01,1.987826E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099654E+01,4.477436E+01,2.459753E+01,5.306555E+01,6.858350E+03,4.045805E+03,2.318631E-01,3.039386E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099641E+01,4.474548E+01,2.462004E+01,4.739791E+01,1.038421E+04,3.391261E+03,3.510662E-01,2.552453E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099654E+01,4.477436E+01,2.460094E+01,5.137610E+01,6.891886E+03,1.748739E+03,2.329968E-01,1.322327E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099641E+01,4.477201E+01,2.459820E+01,5.260237E+01,1.468800E+04,2.548731E+03,4.965732E-01,1.929072E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099652E+01,4.642744E+01,2.459721E+01,5.309448E+01,9.566829E+03,3.966619E+03,3.234335E-01,2.980696E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099639E+01,4.635235E+01,2.461941E+01,4.746288E+01,1.468450E+04,3.304283E+03,4.964550E-01,2.487295E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099652E+01,4.642645E+01,2.460056E+01,5.141265E+01,9.624642E+03,1.690066E+03,3.253881E-01,1.278386E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099639E+01,4.637787E+01,2.459777E+01,5.273359E+01
06:20:00,6.217330E+03,1.130238E+04,2.102464E-01,8.914804E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399979E+01,4.620089E+01,8.205624E+03,1.958293E+04,2.774829E-01,1.538705E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399971E+01,4.579806E+01,2.699943E+04,1.922615E+04,9.130178E-01,1.510739E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399972E+01,4.579987E+01,9.270201E+03,2.160411E+03,3.134112E-01,1.747132E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099680E+01,4.492439E+01,2.399660E+01,6.169941E+01,6.173301E+03,3.999167E+03,2.087081E-01,3.191460E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099667E+01,4.496451E+01,2.399627E+01,5.076288E+01,9.270200E+03,2.693930E+03,3.134111E-01,2.166746E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099680E+01,4.492439E+01,2.399644E+01,5.932010E+01,6.162813E+03,1.293025E+03,2.083535E-01,1.053926E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099667E+01,4.495492E+01,2.399634E+01,6.356442E+01,1.008891E+04,3.690612E+03,3.410913E-01,2.952890E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099677E+01,4.538900E+01,2.399713E+01,5.294205E+01,6.661498E+03,5.391851E+03,2.252137E-01,4.263053E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099665E+01,4.538399E+01,2.399770E+01,4.770277E+01,1.008891E+04,4.544536E+03,3.410913E-01,3.608648E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099677E+01,4.538900E+01,2.399724E+01,5.133792E+01,6.695035E+03,2.429174E+03,2.263475E-01,1.941782E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099665E+01,4.541099E+01,2.399717E+01,5.252158E+01,1.438156E+04,3.596082E+03,4.862245E-01,2.878671E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099677E+01,4.704788E+01,2.399718E+01,5.302724E+01,9.362922E+03,5.297611E+03,3.165474E-01,4.190063E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099666E+01,4.699569E+01,2.399769E+01,4.776238E+01,1.437806E+04,4.439852E+03,4.861061E-01,3.526713E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099677E+01,4.704690E+01,2.399727E+01,5.141706E+01,9.420732E+03,2.359747E+03,3.185019E-01,1.887462E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099666E+01,4.702093E+01,2.399719E+01,5.268487E+01
06:30:00,6.206076E+03,1.403666E+04,2.098658E-01,1.142894E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399894E+01,4.662437E+01,8.195097E+03,2.302132E+04,2.771269E-01,1.868899E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399898E+01,4.615068E+01,2.684944E+04,2.261429E+04,9.079456E-01,1.835993E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399899E+01,4.616045E+01,8.971804E+03,2.800382E+03,3.033300E-01,2.333902E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099629E+01,4.569399E+01,2.398779E+01,5.708876E+01,5.974472E+03,5.146990E+03,2.019910E-01,4.228772E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099618E+01,4.575989E+01,2.399166E+01,4.783292E+01,8.971803E+03,3.528315E+03,3.033300E-01,2.914419E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099629E+01,4.569399E+01,2.398820E+01,5.475264E+01,5.963984E+03,1.793782E+03,2.016364E-01,1.494495E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099618E+01,4.575030E+01,2.398637E+01,5.819415E+01,9.790799E+03,4.649270E+03,3.310203E-01,3.829027E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099632E+01,4.615950E+01,2.399221E+01,5.025887E+01,6.462843E+03,6.623199E+03,2.185028E-01,5.403621E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099621E+01,4.617925E+01,2.399534E+01,4.646272E+01,9.790798E+03,5.537982E+03,3.310203E-01,4.533078E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099632E+01,4.615950E+01,2.399316E+01,4.908689E+01,6.496381E+03,3.038560E+03,2.196367E-01,2.500903E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099621E+01,4.620613E+01,2.399254E+01,4.997257E+01,1.405338E+04,4.541853E+03,4.751398E-01,3.742059E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099660E+01,4.777055E+01,2.399224E+01,5.036012E+01,9.145223E+03,6.517000E+03,3.091947E-01,5.318598E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099650E+01,4.774063E+01,2.399529E+01,4.650025E+01,1.404988E+04,5.419135E+03,4.750215E-01,4.437153E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099660E+01,4.776962E+01,2.399317E+01,4.917251E+01,9.203030E+03,2.960731E+03,3.111492E-01,2.438059E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099650E+01,4.776446E+01,2.399249E+01,5.011814E+01
06:40:00,6.187481E+03,1.665386E+04,2.092370E-01,1.384336E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399856E+01,4.695865E+01,8.176795E+03,2.629771E+04,2.765080E-01,2.185367E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399856E+01,4.639754E+01,2.662011E+04,2.585002E+04,9.001908E-01,2.148231E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399857E+01,4.641351E+01,8.671782E+03,3.554794E+03,2.931923E-01,2.997993E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099525E+01,4.629813E+01,2.399007E+01,5.428267E+01,5.774609E+03,6.243914E+03,1.952379E-01,5.236581E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099516E+01,4.637475E+01,2.399395E+01,4.678875E+01,8.671781E+03,4.299249E+03,2.931922E-01,3.610374E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099525E+01,4.629813E+01,2.399082E+01,5.223507E+01,5.764120E+03,2.271721E+03,1.948833E-01,1.916222E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099516E+01,4.636550E+01,2.398911E+01,5.497244E+01,9.490983E+03,5.561899E+03,3.208901E-01,4.667356E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099537E+01,4.674744E+01,2.399389E+01,4.896409E+01,6.263104E+03,7.789021E+03,2.117542E-01,6.503856E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099527E+01,4.677778E+01,2.399628E+01,4.611473E+01,9.490982E+03,6.445821E+03,3.208901E-01,5.388308E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099537E+01,4.674744E+01,2.399470E+01,4.811452E+01,6.296644E+03,3.616171E+03,2.128882E-01,3.033646E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099528E+01,4.680345E+01,2.399416E+01,4.877706E+01,1.370771E+04,5.443897E+03,4.634628E-01,4.569357E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099604E+01,4.823732E+01,2.399388E+01,4.905899E+01,8.916431E+03,7.673053E+03,3.014661E-01,6.408314E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099595E+01,4.821561E+01,2.399624E+01,4.613969E+01,1.370421E+04,6.316081E+03,4.633445E-01,5.280823E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099604E+01,4.823648E+01,2.399469E+01,4.819144E+01,8.974237E+03,3.531477E+03,3.034206E-01,2.963435E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099596E+01,4.823704E+01,2.399410E+01,4.889845E+01
