06:50:00,6.163835E+03,1.917746E+04,2.084374E-01,1.617878E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399832E+01,4.721424E+01,8.153053E+03,2.944246E+04,2.757052E-01,2.490782E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399830E+01,4.656228E+01,2.633036E+04,2.895998E+04,8.903925E-01,2.449812E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399830E+01,4.658314E+01,8.370589E+03,4.284062E+03,2.830157E-01,3.642295E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099571E+01,4.675885E+01,2.399239E+01,5.246575E+01,5.574002E+03,7.293119E+03,1.884601E-01,6.217433E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099564E+01,4.683737E+01,2.399579E+01,4.638676E+01,8.370587E+03,5.024802E+03,2.830156E-01,4.268873E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099571E+01,4.675884E+01,2.399327E+01,5.075742E+01,5.563513E+03,2.733631E+03,1.881055E-01,2.324922E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099564E+01,4.682860E+01,2.399182E+01,5.291391E+01,9.189920E+03,6.439467E+03,3.107186E-01,5.477537E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099585E+01,4.718468E+01,2.399537E+01,4.828586E+01,6.062572E+03,8.893671E+03,2.049794E-01,7.567298E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099578E+01,4.721757E+01,2.399699E+01,4.599667E+01,9.189919E+03,7.289118E+03,3.107185E-01,6.191125E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099585E+01,4.718468E+01,2.399599E+01,4.766583E+01,6.096114E+03,4.170291E+03,2.061135E-01,3.547201E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099579E+01,4.724163E+01,2.399557E+01,4.816864E+01,1.334845E+04,6.312376E+03,4.513276E-01,5.369532E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099658E+01,4.853783E+01,2.399535E+01,4.837006E+01,8.678997E+03,8.769495E+03,2.934462E-01,7.462229E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099650E+01,4.851798E+01,2.399697E+01,4.601592E+01,1.334496E+04,7.150572E+03,4.512093E-01,6.073556E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099658E+01,4.853708E+01,2.399597E+01,4.773316E+01,8.736803E+03,4.079745E+03,2.954007E-01,3.470326E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099651E+01,4.853703E+01,2.399552E+01,4.826960E+01
07:00:00,6.136658E+03,2.162379E+04,2.075184E-01,1.844947E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399814E+01,4.741296E+01,8.125374E+03,3.247924E+04,2.747692E-01,2.787208E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399813E+01,4.667668E+01,2.599173E+04,3.196538E+04,8.789413E-01,2.742590E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399814E+01,4.670172E+01,8.068510E+03,4.994552E+03,2.728098E-01,4.272231E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099617E+01,4.711287E+01,2.399396E+01,5.126988E+01,5.372829E+03,8.297036E+03,1.816637E-01,7.173057E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099612E+01,4.718806E+01,2.399674E+01,4.622264E+01,8.068508E+03,5.712677E+03,2.728098E-01,4.896500E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099617E+01,4.711287E+01,2.399481E+01,4.988266E+01,5.362339E+03,3.184252E+03,1.813091E-01,2.724637E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099612E+01,4.717983E+01,2.399362E+01,5.157436E+01,8.887885E+03,7.289538E+03,3.005150E-01,6.266237E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099633E+01,4.751230E+01,2.399624E+01,4.792970E+01,5.861420E+03,9.936939E+03,1.981842E-01,8.593914E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099627E+01,4.754313E+01,2.399734E+01,4.594708E+01,8.887884E+03,8.084281E+03,3.005150E-01,6.954613E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099633E+01,4.751229E+01,2.399670E+01,4.747065E+01,5.894964E+03,4.706852E+03,1.993184E-01,4.046702E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099628E+01,4.756547E+01,2.399637E+01,4.786029E+01,1.297803E+04,7.154294E+03,4.388158E-01,6.148769E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099703E+01,4.873312E+01,2.399622E+01,4.800482E+01,8.434457E+03,9.805629E+03,2.851867E-01,8.479921E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099697E+01,4.871220E+01,2.399732E+01,4.596408E+01,1.297453E+04,7.938351E+03,4.386977E-01,6.827891E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099703E+01,4.873246E+01,2.399668E+01,4.753125E+01,8.492262E+03,4.611092E+03,2.871412E-01,3.963551E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099698E+01,4.872917E+01,2.399633E+01,4.794682E+01
07:10:00,5.610880E+03,2.126036E+04,1.897386E-01,1.860085E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399801E+01,4.756976E+01,8.094594E+03,3.029321E+04,2.737283E-01,2.650372E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399803E+01,4.675883E+01,2.561085E+04,2.978771E+04,8.660613E-01,2.606144E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399803E+01,4.678773E+01,8.058699E+03,4.701063E+03,2.724781E-01,4.115188E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099653E+01,4.738522E+01,2.399497E+01,5.047409E+01,5.366547E+03,8.433829E+03,1.814514E-01,7.381000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.745422E+01,2.399717E+01,4.614540E+01,8.058698E+03,5.367435E+03,2.724780E-01,4.698289E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099653E+01,4.738522E+01,2.399572E+01,4.936620E+01,5.356058E+03,3.010792E+03,1.810968E-01,2.635717E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.744653E+01,2.399476E+01,5.069173E+01,8.878430E+03,6.933621E+03,3.001955E-01,6.068099E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099669E+01,4.775807E+01,2.399671E+01,4.774448E+01,5.855356E+03,9.996069E+03,1.979795E-01,8.747008E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099664E+01,4.778443E+01,2.399748E+01,4.591810E+01,8.878429E+03,7.599970E+03,3.001955E-01,6.650953E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099669E+01,4.775807E+01,2.399705E+01,4.739986E+01,5.888902E+03,4.463027E+03,1.991137E-01,3.905849E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099665E+01,4.780509E+01,2.399679E+01,4.770756E+01,1.289146E+04,6.802174E+03,4.358909E-01,5.953061E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099734E+01,4.886014E+01,2.399669E+01,4.781344E+01,8.379468E+03,9.862582E+03,2.833288E-01,8.630220E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099728E+01,4.883703E+01,2.399747E+01,4.593433E+01,1.288798E+04,7.458308E+03,4.357731E-01,6.526983E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099734E+01,4.885954E+01,2.399703E+01,4.745683E+01,8.437270E+03,4.370322E+03,2.852833E-01,3.824729E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099729E+01,4.885230E+01,2.399676E+01,4.778505E+01
07:20:00,5.053691E+03,2.186285E+04,1.708966E-01,1.912876E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399730E+01,4.743301E+01,8.067124E+03,2.945976E+04,2.727994E-01,2.577524E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399796E+01,4.682008E+01,2.525821E+04,2.894985E+04,8.541364E-01,2.532909E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399796E+01,4.685273E+01,8.050647E+03,4.610746E+03,2.722059E-01,4.036214E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099681E+01,4.759471E+01,2.399561E+01,4.994382E+01,5.361439E+03,8.617094E+03,1.812788E-01,7.541245E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099678E+01,4.765620E+01,2.399735E+01,4.610553E+01,8.050646E+03,5.162514E+03,2.722058E-01,4.518979E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099681E+01,4.759471E+01,2.399625E+01,4.906925E+01,5.350950E+03,2.940183E+03,1.809242E-01,2.573960E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099677E+01,4.764901E+01,2.399548E+01,5.010838E+01,8.871352E+03,6.775950E+03,2.999566E-01,5.930149E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099696E+01,4.794251E+01,2.399695E+01,4.765615E+01,5.850833E+03,1.015339E+04,1.978268E-01,8.884683E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099691E+01,4.796333E+01,2.399754E+01,4.590127E+01,8.871351E+03,7.325406E+03,2.999565E-01,6.410709E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099696E+01,4.794251E+01,2.399720E+01,4.739499E+01,5.884380E+03,4.347890E+03,1.989611E-01,3.805111E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099692E+01,4.798245E+01,2.399700E+01,4.764158E+01,1.281195E+04,6.643879E+03,4.332045E-01,5.814570E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099755E+01,4.894247E+01,2.399693E+01,4.772162E+01,8.328942E+03,1.001664E+04,2.816218E-01,8.765038E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099749E+01,4.891693E+01,2.399753E+01,4.591733E+01,1.280848E+04,7.184326E+03,4.330871E-01,6.287253E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099755E+01,4.894192E+01,2.399719E+01,4.745077E+01,8.386745E+03,4.255232E+03,2.835763E-01,3.724034E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099749E+01,4.893088E+01,2.399698E+01,4.771402E+01
07:30:00,4.490469E+03,2.271465E+04,1.518505E-01,1.987453E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399732E+01,4.733377E+01,8.046764E+03,2.896752E+04,2.721109E-01,2.534498E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399791E+01,4.686723E+01,2.496934E+04,2.844279E+04,8.443679E-01,2.488586E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399791E+01,4.690349E+01,8.044037E+03,4.582042E+03,2.719835E-01,4.010582E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099703E+01,4.775565E+01,2.399603E+01,4.958797E+01,5.357289E+03,8.820715E+03,1.811393E-01,7.718811E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099699E+01,4.780927E+01,2.399743E+01,4.608883E+01,8.044035E+03,5.034924E+03,2.719835E-01,4.406718E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099703E+01,4.775565E+01,2.399655E+01,4.890399E+01,5.346799E+03,2.912539E+03,1.807847E-01,2.549385E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099699E+01,4.780255E+01,2.399594E+01,4.971968E+01,8.866483E+03,6.709581E+03,2.997934E-01,5.871627E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099717E+01,4.808093E+01,2.399707E+01,4.761980E+01,5.847724E+03,1.034020E+04,1.977227E-01,9.047865E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099712E+01,4.809597E+01,2.399756E+01,4.589669E+01,8.866482E+03,7.156067E+03,2.997933E-01,6.262114E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099717E+01,4.808093E+01,2.399725E+01,4.742110E+01,5.881272E+03,4.294973E+03,1.988571E-01,3.758536E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099713E+01,4.811373E+01,2.399710E+01,4.762052E+01,1.274642E+04,6.574333E+03,4.309912E-01,5.753281E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.899547E+01,2.399705E+01,4.768384E+01,8.287257E+03,1.019880E+04,2.802141E-01,8.924146E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099762E+01,4.896767E+01,2.399756E+01,4.591297E+01,1.274296E+04,7.013097E+03,4.308744E-01,6.137014E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.899496E+01,2.399724E+01,4.747741E+01,8.345060E+03,4.200653E+03,2.821686E-01,3.676009E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099762E+01,4.898061E+01,2.399708E+01,4.769071E+01
07:40:00,3.923844E+03,2.366171E+04,1.326894E-01,2.070351E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399741E+01,4.727079E+01,8.032011E+03,2.857565E+04,2.716120E-01,2.500237E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399788E+01,4.690429E+01,2.472897E+04,2.803057E+04,8.362395E-01,2.452545E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399788E+01,4.694397E+01,8.037906E+03,4.584007E+03,2.717793E-01,4.011924E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099720E+01,4.787919E+01,2.399630E+01,4.934986E+01,5.353467E+03,8.996197E+03,1.810122E-01,7.871979E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099716E+01,4.792520E+01,2.399746E+01,4.608397E+01,8.037905E+03,4.951568E+03,2.717792E-01,4.333365E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099720E+01,4.787919E+01,2.399671E+01,4.881680E+01,5.342978E+03,2.906928E+03,1.806575E-01,2.544198E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099715E+01,4.791887E+01,2.399624E+01,4.946088E+01,8.862759E+03,6.681859E+03,2.996708E-01,5.847081E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099732E+01,4.818481E+01,2.399711E+01,4.761119E+01,5.845343E+03,1.050016E+04,1.976445E-01,9.187664E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099727E+01,4.819431E+01,2.399757E+01,4.589859E+01,8.862758E+03,7.039157E+03,2.996708E-01,6.159564E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099732E+01,4.818481E+01,2.399725E+01,4.745884E+01,5.878892E+03,4.269475E+03,1.987789E-01,3.736053E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099728E+01,4.821091E+01,2.399713E+01,4.762222E+01,1.269132E+04,6.541990E+03,4.291325E-01,5.724697E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099777E+01,4.902918E+01,2.399710E+01,4.767520E+01,8.252184E+03,1.035355E+04,2.790310E-01,9.059385E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.899946E+01,2.399756E+01,4.591528E+01,1.268789E+04,6.892818E+03,4.290163E-01,6.031519E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099777E+01,4.902870E+01,2.399725E+01,4.751671E+01,8.309986E+03,4.172552E+03,2.809855E-01,3.651250E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099771E+01,4.901167E+01,2.399711E+01,4.769195E+01
07:50:00,3.353912E+03,2.467939E+04,1.134165E-01,2.159419E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399748E+01,4.723149E+01,8.020648E+03,2.825895E+04,2.712277E-01,2.472544E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399785E+01,4.693372E+01,2.452088E+04,2.769190E+04,8.292026E-01,2.422929E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399785E+01,4.697654E+01,8.031974E+03,4.611046E+03,2.715812E-01,4.035343E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099732E+01,4.797401E+01,2.399645E+01,4.918257E+01,5.349788E+03,9.142500E+03,1.808895E-01,7.999808E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099728E+01,4.801296E+01,2.399747E+01,4.608694E+01,8.031973E+03,4.905658E+03,2.715812E-01,4.292956E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099732E+01,4.797401E+01,2.399678E+01,4.876626E+01,5.339300E+03,2.916549E+03,1.805348E-01,2.552442E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099728E+01,4.800699E+01,2.399641E+01,4.928107E+01,8.859760E+03,6.685003E+03,2.995722E-01,5.849679E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099744E+01,4.826276E+01,2.399711E+01,4.761151E+01,5.843421E+03,1.063156E+04,1.975813E-01,9.302557E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099738E+01,4.826721E+01,2.399756E+01,4.590524E+01,8.859759E+03,6.966088E+03,2.995721E-01,6.095510E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099744E+01,4.826276E+01,2.399722E+01,4.749264E+01,5.876971E+03,4.262986E+03,1.987158E-01,3.730288E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099739E+01,4.828282E+01,2.399712E+01,4.762998E+01,1.264340E+04,6.539885E+03,4.275151E-01,5.722704E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.905022E+01,2.399710E+01,4.767628E+01,8.221668E+03,1.047974E+04,2.780012E-01,9.169724E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099776E+01,4.901895E+01,2.399755E+01,4.592239E+01,1.263999E+04,6.815522E+03,4.273997E-01,5.963767E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.904978E+01,2.399721E+01,4.755254E+01,8.279469E+03,4.163005E+03,2.799557E-01,3.642808E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099776E+01,4.903062E+01,2.399711E+01,4.770024E+01
08:00:00,2.780633E+03,2.575242E+04,9.403041E-02,2.253324E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399752E+01,4.720741E+01,8.011246E+03,2.799865E+04,2.709098E-01,2.449780E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399783E+01,4.695739E+01,2.433582E+04,2.741094E+04,8.229446E-01,2.398357E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399783E+01,4.700300E+01,8.026104E+03,4.662510E+03,2.713847E-01,4.080225E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099742E+01,4.804677E+01,2.399654E+01,4.906010E+01,5.346165E+03,9.257542E+03,1.807683E-01,8.100388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099737E+01,4.807939E+01,2.399745E+01,4.609207E+01,8.026103E+03,4.891054E+03,2.713846E-01,4.280045E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099742E+01,4.804677E+01,2.399680E+01,4.873735E+01,5.335677E+03,2.937198E+03,1.804136E-01,2.570402E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099737E+01,4.807372E+01,2.399652E+01,4.915876E+01,8.857236E+03,6.716637E+03,2.994889E-01,5.877286E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099752E+01,4.832124E+01,2.399709E+01,4.761352E+01,5.841802E+03,1.073211E+04,1.975279E-01,9.390512E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099747E+01,4.832123E+01,2.399754E+01,4.591279E+01,8.857235E+03,6.928998E+03,2.994888E-01,6.063010E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099752E+01,4.832124E+01,2.399718E+01,4.752174E+01,5.875353E+03,4.270093E+03,1.986624E-01,3.736466E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099747E+01,4.833603E+01,2.399710E+01,4.764235E+01,1.260076E+04,6.566207E+03,4.260756E-01,5.745662E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099786E+01,4.906296E+01,2.399708E+01,4.767938E+01,8.194519E+03,1.057551E+04,2.770845E-01,9.253493E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099779E+01,4.903047E+01,2.399753E+01,4.593039E+01,1.259738E+04,6.774288E+03,4.259610E-01,5.927642E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099786E+01,4.906253E+01,2.399717E+01,4.758390E+01,8.252319E+03,4.167219E+03,2.790390E-01,3.646454E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099780E+01,4.904176E+01,2.399709E+01,4.771376E+01
08:10:00,2.761801E+03,2.684442E+04,9.339359E-02,2.348888E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399755E+01,4.719295E+01,8.003024E+03,2.778476E+04,2.706318E-01,2.431073E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399782E+01,4.697669E+01,2.416917E+04,2.717978E+04,8.173090E-01,2.378140E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.702471E+01,8.020470E+03,4.738201E+03,2.711956E-01,4.146364E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099750E+01,4.810261E+01,2.399658E+01,4.896168E+01,5.342695E+03,9.337459E+03,1.806519E-01,8.170284E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099744E+01,4.812966E+01,2.399744E+01,4.609948E+01,8.020468E+03,4.901134E+03,2.711956E-01,4.288796E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099750E+01,4.810261E+01,2.399681E+01,4.872287E+01,5.332206E+03,2.965534E+03,1.802973E-01,2.595130E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099744E+01,4.812424E+01,2.399659E+01,4.907733E+01,8.855023E+03,6.775379E+03,2.994156E-01,5.928657E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099759E+01,4.836509E+01,2.399706E+01,4.761126E+01,5.840384E+03,1.079770E+04,1.974810E-01,9.447899E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099753E+01,4.836125E+01,2.399752E+01,4.592159E+01,8.855022E+03,6.919959E+03,2.994156E-01,6.055093E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099759E+01,4.836509E+01,2.399714E+01,4.754759E+01,5.873936E+03,4.286514E+03,1.986155E-01,3.750820E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099753E+01,4.837537E+01,2.399707E+01,4.765755E+01,1.256239E+04,6.619921E+03,4.247795E-01,5.792633E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099789E+01,4.907026E+01,2.399705E+01,4.767817E+01,8.170089E+03,1.063706E+04,2.762593E-01,9.307346E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099782E+01,4.903684E+01,2.399751E+01,4.593959E+01,1.255904E+04,6.761563E+03,4.246659E-01,5.916498E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099789E+01,4.906985E+01,2.399713E+01,4.761158E+01,8.227890E+03,4.181155E+03,2.782138E-01,3.658632E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099782E+01,4.904787E+01,2.399706E+01,4.772998E+01
08:20:00,2.779303E+03,2.797600E+04,9.398542E-02,2.447913E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399707E+01,4.697940E+01,7.995531E+03,2.760900E+04,2.703784E-01,2.415700E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.699265E+01,2.401794E+04,2.699114E+04,8.121951E-01,2.361640E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.704258E+01,8.015558E+03,4.839426E+03,2.710307E-01,4.234884E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099755E+01,4.814546E+01,2.399658E+01,4.886923E+01,5.339665E+03,9.395061E+03,1.805502E-01,8.220678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099750E+01,4.816770E+01,2.399742E+01,4.610801E+01,8.015557E+03,4.931150E+03,2.710307E-01,4.315027E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099755E+01,4.814546E+01,2.399679E+01,4.871348E+01,5.329176E+03,2.999607E+03,1.801956E-01,2.624902E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099750E+01,4.816249E+01,2.399663E+01,4.901916E+01,8.853021E+03,6.862160E+03,2.993491E-01,6.004588E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099764E+01,4.839797E+01,2.399701E+01,4.759857E+01,5.839102E+03,1.084207E+04,1.974384E-01,9.486731E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099757E+01,4.839087E+01,2.399750E+01,4.593092E+01,8.853020E+03,6.933303E+03,2.993490E-01,6.066778E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099764E+01,4.839796E+01,2.399710E+01,4.756806E+01,5.872654E+03,4.309799E+03,1.985729E-01,3.771192E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099758E+01,4.840445E+01,2.399704E+01,4.767070E+01,1.252762E+04,6.702162E+03,4.236045E-01,5.864591E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099790E+01,4.907404E+01,2.399700E+01,4.766612E+01,8.147950E+03,1.067811E+04,2.755112E-01,9.343270E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.903991E+01,2.399749E+01,4.594922E+01,1.252429E+04,6.771944E+03,4.234918E-01,5.925591E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099790E+01,4.907363E+01,2.399709E+01,4.763341E+01,8.205751E+03,4.202521E+03,2.774657E-01,3.677326E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.905077E+01,2.399703E+01,4.774387E+01
08:30:00,2.808853E+03,2.913991E+04,9.498469E-02,2.549761E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399720E+01,4.684065E+01,7.988498E+03,2.746313E+04,2.701405E-01,2.402941E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.700597E+01,2.387985E+04,2.683756E+04,8.075254E-01,2.348206E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.705731E+01,8.011501E+03,4.968801E+03,2.708944E-01,4.348064E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099760E+01,4.817835E+01,2.399657E+01,4.876097E+01,5.337153E+03,9.432809E+03,1.804659E-01,8.253713E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099754E+01,4.819649E+01,2.399740E+01,4.610883E+01,8.011500E+03,4.975744E+03,2.708944E-01,4.354036E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099760E+01,4.817835E+01,2.399677E+01,4.869194E+01,5.326665E+03,3.038123E+03,1.801112E-01,2.658580E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099754E+01,4.819146E+01,2.399664E+01,4.896044E+01,8.851163E+03,6.978805E+03,2.992871E-01,6.106664E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.842258E+01,2.399697E+01,4.756304E+01,5.837913E+03,1.086708E+04,1.973988E-01,9.508627E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099761E+01,4.841278E+01,2.399748E+01,4.593289E+01,8.851162E+03,6.962965E+03,2.992871E-01,6.092751E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.842258E+01,2.399706E+01,4.757237E+01,5.871466E+03,4.338347E+03,1.985333E-01,3.796178E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099761E+01,4.842592E+01,2.399701E+01,4.766873E+01,1.249591E+04,6.814892E+03,4.225329E-01,5.963242E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.907553E+01,2.399696E+01,4.763054E+01,8.127770E+03,1.070101E+04,2.748292E-01,9.363317E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.904089E+01,2.399747E+01,4.595145E+01,1.249261E+04,6.799620E+03,4.224213E-01,5.949826E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.907513E+01,2.399705E+01,4.763848E+01,8.185572E+03,4.229849E+03,2.767838E-01,3.701242E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.905163E+01,2.399700E+01,4.774213E+01
08:40:00,2.846103E+03,3.032962E+04,9.624436E-02,2.653864E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399736E+01,4.675649E+01,7.981762E+03,2.733961E+04,2.699128E-01,2.392137E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.701727E+01,2.375310E+04,2.671202E+04,8.032392E-01,2.337225E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399778E+01,4.706945E+01,8.008193E+03,5.123539E+03,2.707833E-01,4.483455E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099763E+01,4.820359E+01,2.399655E+01,4.863856E+01,5.335097E+03,9.452693E+03,1.803968E-01,8.271119E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099757E+01,4.821827E+01,2.399739E+01,4.610996E+01,8.008192E+03,5.025547E+03,2.707832E-01,4.397613E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099763E+01,4.820359E+01,2.399676E+01,4.866269E+01,5.324609E+03,3.077685E+03,1.800421E-01,2.693184E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099757E+01,4.821338E+01,2.399664E+01,4.890176E+01,8.849406E+03,7.122004E+03,2.992283E-01,6.231985E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.844100E+01,2.399694E+01,4.751129E+01,5.836790E+03,1.087497E+04,1.973612E-01,9.515543E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099763E+01,4.842896E+01,2.399747E+01,4.593525E+01,8.849405E+03,6.998275E+03,2.992283E-01,6.123668E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.844100E+01,2.399704E+01,4.756721E+01,5.870344E+03,4.368136E+03,1.984958E-01,3.822251E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099764E+01,4.844174E+01,2.399699E+01,4.765761E+01,1.246686E+04,6.955009E+03,4.215510E-01,6.085864E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.907557E+01,2.399693E+01,4.757783E+01,8.109286E+03,1.070769E+04,2.742044E-01,9.369184E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.904056E+01,2.399746E+01,4.595379E+01,1.246359E+04,6.834216E+03,4.214404E-01,5.980118E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.907518E+01,2.399703E+01,4.763333E+01,8.167090E+03,4.259267E+03,2.761590E-01,3.726991E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099785E+01,4.905123E+01,2.399698E+01,4.773057E+01
08:50:00,2.888778E+03,3.154003E+04,9.768747E-02,2.759775E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399747E+01,4.670527E+01,7.975248E+03,2.723315E+04,2.696925E-01,2.382824E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399778E+01,4.702699E+01,2.363674E+04,2.660991E+04,7.993043E-01,2.328294E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399777E+01,4.707943E+01,8.005497E+03,5.303519E+03,2.706926E-01,4.640945E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.822296E+01,2.399655E+01,4.850554E+01,5.333415E+03,9.449452E+03,1.803402E-01,8.268292E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099759E+01,4.823474E+01,2.399740E+01,4.611400E+01,8.005496E+03,5.077928E+03,2.706926E-01,4.443450E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.822296E+01,2.399675E+01,4.862824E+01,5.322927E+03,3.118814E+03,1.799856E-01,2.729165E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099759E+01,4.822997E+01,2.399665E+01,4.884285E+01,8.847726E+03,7.291445E+03,2.991720E-01,6.380269E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099772E+01,4.845476E+01,2.399692E+01,4.744827E+01,5.835718E+03,1.086014E+04,1.973252E-01,9.502575E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099765E+01,4.844089E+01,2.399747E+01,4.593966E+01,8.847725E+03,7.036839E+03,2.991720E-01,6.157430E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099772E+01,4.845476E+01,2.399703E+01,4.755654E+01,5.869272E+03,4.399987E+03,1.984598E-01,3.850130E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099765E+01,4.845339E+01,2.399698E+01,4.764096E+01,1.244023E+04,7.122377E+03,4.206507E-01,6.232336E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.907470E+01,2.399691E+01,4.751293E+01,8.092343E+03,1.069309E+04,2.736317E-01,9.356420E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099785E+01,4.903942E+01,2.399746E+01,4.595822E+01,1.243699E+04,6.873711E+03,4.205411E-01,6.014694E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.907432E+01,2.399701E+01,4.762189E+01,8.150149E+03,4.291767E+03,2.755863E-01,3.755438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099785E+01,4.905006E+01,2.399697E+01,4.771271E+01
09:00:00,2.935493E+03,3.276723E+04,9.926719E-02,2.867153E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399753E+01,4.667380E+01,7.968884E+03,2.714015E+04,2.694773E-01,2.374689E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399778E+01,4.703549E+01,2.352935E+04,2.652788E+04,7.956729E-01,2.321119E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399777E+01,4.708754E+01,8.003282E+03,5.506220E+03,2.706181E-01,4.818322E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.823780E+01,2.399655E+01,4.836572E+01,5.332028E+03,9.420855E+03,1.802936E-01,8.243276E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099761E+01,4.824718E+01,2.399740E+01,4.612177E+01,8.003281E+03,5.132847E+03,2.706181E-01,4.491510E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.823780E+01,2.399675E+01,4.859164E+01,5.321539E+03,3.162056E+03,1.799389E-01,2.766998E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099761E+01,4.824250E+01,2.399666E+01,4.878505E+01,8.846103E+03,7.484397E+03,2.991175E-01,6.549126E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.846502E+01,2.399692E+01,4.737782E+01,5.834683E+03,1.082061E+04,1.972905E-01,9.468000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.844967E+01,2.399748E+01,4.594696E+01,8.846102E+03,7.078068E+03,2.991175E-01,6.193520E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.846502E+01,2.399702E+01,4.754270E+01,5.868237E+03,4.434071E+03,1.984251E-01,3.879961E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.846195E+01,2.399698E+01,4.762094E+01,1.241570E+04,7.314442E+03,4.198213E-01,6.400417E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.907331E+01,2.399690E+01,4.743972E+01,8.076741E+03,1.065490E+04,2.731042E-01,9.323014E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099785E+01,4.903783E+01,2.399747E+01,4.596530E+01,1.241249E+04,6.917269E+03,4.197127E-01,6.052823E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.907293E+01,2.399701E+01,4.760648E+01,8.134548E+03,4.327380E+03,2.750589E-01,3.786608E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099785E+01,4.904845E+01,2.399696E+01,4.769069E+01
09:10:00,2.708195E+03,3.210232E+04,9.158084E-02,2.808973E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399758E+01,4.665414E+01,7.962622E+03,2.705758E+04,2.692655E-01,2.367466E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399777E+01,4.704303E+01,2.342973E+04,2.646304E+04,7.923042E-01,2.315447E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399776E+01,4.709402E+01,8.001331E+03,5.725347E+03,2.705524E-01,5.010074E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.824916E+01,2.399656E+01,4.822307E+01,5.330805E+03,9.356305E+03,1.802524E-01,8.186797E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099762E+01,4.825655E+01,2.399741E+01,4.613367E+01,8.001329E+03,5.190970E+03,2.705524E-01,4.542374E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.824916E+01,2.399676E+01,4.855365E+01,5.320316E+03,3.208225E+03,1.798977E-01,2.807396E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099762E+01,4.825195E+01,2.399667E+01,4.872793E+01,8.844521E+03,7.695067E+03,2.990643E-01,6.733483E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099775E+01,4.847264E+01,2.399692E+01,4.730310E+01,5.833674E+03,1.074571E+04,1.972565E-01,9.402469E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.845610E+01,2.399748E+01,4.595703E+01,8.844520E+03,7.124172E+03,2.990643E-01,6.233873E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099775E+01,4.847264E+01,2.399702E+01,4.752710E+01,5.867230E+03,4.471845E+03,1.983912E-01,3.913020E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.846820E+01,2.399698E+01,4.759893E+01,1.239299E+04,7.525557E+03,4.190536E-01,6.585166E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.907161E+01,2.399690E+01,4.736151E+01,8.062305E+03,1.058297E+04,2.726161E-01,9.260073E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099785E+01,4.903600E+01,2.399747E+01,4.597524E+01,1.238981E+04,6.966995E+03,4.189461E-01,6.096346E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.907123E+01,2.399700E+01,4.758858E+01,8.120114E+03,4.367587E+03,2.745709E-01,3.821796E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099785E+01,4.904662E+01,2.399696E+01,4.766595E+01
