09:20:00,2.463793E+03,3.129993E+04,8.331610E-02,2.738732E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399790E+01,4.676815E+01,7.956431E+03,2.698300E+04,2.690562E-01,2.360941E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399777E+01,4.704980E+01,2.333697E+04,2.641316E+04,7.891673E-01,2.311084E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399776E+01,4.709909E+01,7.999298E+03,5.956481E+03,2.704839E-01,5.212331E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099771E+01,4.825781E+01,2.399659E+01,4.808390E+01,5.329539E+03,9.261045E+03,1.802097E-01,8.103443E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099764E+01,4.826357E+01,2.399743E+01,4.615587E+01,7.999296E+03,5.247974E+03,2.704839E-01,4.592258E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099771E+01,4.825781E+01,2.399675E+01,4.851181E+01,5.319050E+03,3.254323E+03,1.798551E-01,2.847733E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099763E+01,4.825903E+01,2.399667E+01,4.866754E+01,8.842971E+03,7.920467E+03,2.990121E-01,6.930726E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099776E+01,4.847830E+01,2.399693E+01,4.722835E+01,5.832687E+03,1.064181E+04,1.972233E-01,9.311558E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.846080E+01,2.399750E+01,4.597527E+01,8.842970E+03,7.171737E+03,2.990121E-01,6.275502E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099776E+01,4.847830E+01,2.399701E+01,4.750699E+01,5.866243E+03,4.511435E+03,1.983579E-01,3.947667E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.847276E+01,2.399697E+01,4.757222E+01,1.237190E+04,7.752857E+03,4.183403E-01,6.784071E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099793E+01,4.906974E+01,2.399691E+01,4.728273E+01,8.048898E+03,1.048334E+04,2.721628E-01,9.172900E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099785E+01,4.903403E+01,2.399749E+01,4.599315E+01,1.236875E+04,7.020105E+03,4.182338E-01,6.142827E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099793E+01,4.906937E+01,2.399700E+01,4.756566E+01,8.106709E+03,4.410488E+03,2.741176E-01,3.859340E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099785E+01,4.904466E+01,2.399695E+01,4.763581E+01
09:30:00,2.213921E+03,3.045492E+04,7.486635E-02,2.664768E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399786E+01,4.684881E+01,7.950292E+03,2.691470E+04,2.688486E-01,2.354967E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399777E+01,4.705598E+01,2.325029E+04,2.637666E+04,7.862362E-01,2.307891E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399775E+01,4.710289E+01,7.997041E+03,6.196423E+03,2.704078E-01,5.422292E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099772E+01,4.826428E+01,2.399662E+01,4.795026E+01,5.328143E+03,9.137394E+03,1.801627E-01,7.995243E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099764E+01,4.826873E+01,2.399743E+01,4.618070E+01,7.997040E+03,5.302628E+03,2.704078E-01,4.640084E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099772E+01,4.826428E+01,2.399677E+01,4.847219E+01,5.317655E+03,3.299582E+03,1.798080E-01,2.887335E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099764E+01,4.826424E+01,2.399669E+01,4.861076E+01,8.841445E+03,8.157383E+03,2.989607E-01,7.138039E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099776E+01,4.848247E+01,2.399694E+01,4.715438E+01,5.831715E+03,1.051171E+04,1.971905E-01,9.197715E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.846420E+01,2.399750E+01,4.599485E+01,8.841444E+03,7.219785E+03,2.989606E-01,6.317550E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099776E+01,4.848246E+01,2.399702E+01,4.748747E+01,5.865272E+03,4.551726E+03,1.983252E-01,3.982925E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.847606E+01,2.399698E+01,4.754555E+01,1.235223E+04,7.993230E+03,4.176755E-01,6.994411E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.906780E+01,2.399692E+01,4.720434E+01,8.036404E+03,1.035893E+04,2.717404E-01,9.064036E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099785E+01,4.903203E+01,2.399749E+01,4.601250E+01,1.234911E+04,7.075055E+03,4.175699E-01,6.190914E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.906743E+01,2.399700E+01,4.754228E+01,8.094217E+03,4.455196E+03,2.736953E-01,3.898464E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099785E+01,4.904267E+01,2.399696E+01,4.760527E+01
09:40:00,1.960565E+03,2.957999E+04,6.629883E-02,2.588196E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399778E+01,4.690197E+01,7.944187E+03,2.685139E+04,2.686421E-01,2.349427E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399777E+01,4.706168E+01,2.316904E+04,2.635230E+04,7.834887E-01,2.305761E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399775E+01,4.710557E+01,7.994559E+03,6.442099E+03,2.703240E-01,5.637266E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099772E+01,4.826907E+01,2.399666E+01,4.782292E+01,5.326616E+03,8.986605E+03,1.801111E-01,7.863298E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099765E+01,4.827245E+01,2.399743E+01,4.620838E+01,7.994558E+03,5.354525E+03,2.703240E-01,4.685495E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099772E+01,4.826907E+01,2.399678E+01,4.843618E+01,5.316127E+03,3.343612E+03,1.797564E-01,2.925860E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099765E+01,4.826800E+01,2.399671E+01,4.855857E+01,8.839937E+03,8.402583E+03,2.989098E-01,7.352597E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099777E+01,4.848552E+01,2.399696E+01,4.708215E+01,5.830756E+03,1.035585E+04,1.971581E-01,9.061333E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.846665E+01,2.399750E+01,4.601623E+01,8.839936E+03,7.267569E+03,2.989097E-01,6.359364E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099777E+01,4.848552E+01,2.399702E+01,4.746904E+01,5.864312E+03,4.592507E+03,1.982928E-01,4.018611E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847842E+01,2.399698E+01,4.752039E+01,1.233384E+04,8.243553E+03,4.170537E-01,7.213451E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.906585E+01,2.399694E+01,4.712745E+01,8.024724E+03,1.021005E+04,2.713454E-01,8.933768E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099785E+01,4.903003E+01,2.399749E+01,4.603333E+01,1.233075E+04,7.131706E+03,4.169491E-01,6.240489E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.906548E+01,2.399700E+01,4.751979E+01,8.082539E+03,4.501339E+03,2.733004E-01,3.938842E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099785E+01,4.904070E+01,2.399696E+01,4.757546E+01
09:50:00,1.704673E+03,2.868329E+04,5.764555E-02,2.509725E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399773E+01,4.693704E+01,7.938077E+03,2.679204E+04,2.684355E-01,2.344236E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399776E+01,4.706702E+01,2.309216E+04,2.633895E+04,7.808888E-01,2.304594E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399775E+01,4.710720E+01,7.991878E+03,6.691324E+03,2.702335E-01,5.855341E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099773E+01,4.827256E+01,2.399670E+01,4.770302E+01,5.324970E+03,8.810018E+03,1.800555E-01,7.708779E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099765E+01,4.827509E+01,2.399743E+01,4.624012E+01,7.991877E+03,5.404261E+03,2.702334E-01,4.729015E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099773E+01,4.827256E+01,2.399679E+01,4.840294E+01,5.314482E+03,3.386653E+03,1.797009E-01,2.963521E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099765E+01,4.827067E+01,2.399672E+01,4.850994E+01,8.838437E+03,8.652911E+03,2.988591E-01,7.571637E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099777E+01,4.848773E+01,2.399698E+01,4.701260E+01,5.829801E+03,1.017553E+04,1.971259E-01,8.903548E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.846838E+01,2.399750E+01,4.604062E+01,8.838436E+03,7.315098E+03,2.988591E-01,6.400952E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099777E+01,4.848773E+01,2.399703E+01,4.745182E+01,5.863358E+03,4.633258E+03,1.982606E-01,4.054268E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.848009E+01,2.399699E+01,4.749615E+01,1.231650E+04,8.500737E+03,4.164672E-01,7.438492E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.906392E+01,2.399696E+01,4.705308E+01,8.013712E+03,1.003808E+04,2.709731E-01,8.783287E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099785E+01,4.902808E+01,2.399749E+01,4.605722E+01,1.231344E+04,7.189443E+03,4.163637E-01,6.291011E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.906355E+01,2.399701E+01,4.749762E+01,8.071529E+03,4.548582E+03,2.729281E-01,3.980181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099785E+01,4.903877E+01,2.399697E+01,4.754622E+01
10:00:00,1.446821E+03,2.776975E+04,4.892598E-02,2.429786E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399769E+01,4.696026E+01,7.931960E+03,2.673581E+04,2.682287E-01,2.339316E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399776E+01,4.707206E+01,2.301936E+04,2.633568E+04,7.784269E-01,2.304309E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.710786E+01,7.989036E+03,6.941412E+03,2.701375E-01,6.074167E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099773E+01,4.827508E+01,2.399673E+01,4.759044E+01,5.323229E+03,8.609239E+03,1.799967E-01,7.533094E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827693E+01,2.399743E+01,4.627657E+01,7.989035E+03,5.451641E+03,2.701374E-01,4.770471E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099773E+01,4.827508E+01,2.399680E+01,4.837172E+01,5.312740E+03,3.428431E+03,1.796420E-01,3.000076E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827254E+01,2.399674E+01,4.846406E+01,8.836942E+03,8.905532E+03,2.988086E-01,7.792680E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848931E+01,2.399700E+01,4.694640E+01,5.828850E+03,9.971333E+03,1.970938E-01,8.724877E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.846959E+01,2.399750E+01,4.606857E+01,8.836941E+03,7.361845E+03,2.988086E-01,6.441857E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848931E+01,2.399704E+01,4.743520E+01,5.862407E+03,4.673925E+03,1.982285E-01,4.089852E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.848125E+01,2.399700E+01,4.747305E+01,1.230012E+04,8.762027E+03,4.159133E-01,7.667122E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.906204E+01,2.399698E+01,4.698198E+01,8.003314E+03,9.843474E+03,2.706215E-01,8.613008E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099785E+01,4.902619E+01,2.399749E+01,4.608428E+01,1.229708E+04,7.248356E+03,4.158107E-01,6.342560E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.906167E+01,2.399702E+01,4.747593E+01,8.061133E+03,4.596691E+03,2.725766E-01,4.022277E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099785E+01,4.903689E+01,2.399698E+01,4.751744E+01
10:10:00,1.494903E+03,2.748051E+04,5.055192E-02,2.404475E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399766E+01,4.697575E+01,7.925834E+03,2.668204E+04,2.680215E-01,2.334611E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399776E+01,4.707688E+01,2.295039E+04,2.634169E+04,7.760948E-01,2.304835E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.710765E+01,7.986187E+03,7.191960E+03,2.700412E-01,6.293393E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827687E+01,2.399677E+01,4.748594E+01,5.321483E+03,8.394925E+03,1.799377E-01,7.345566E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827819E+01,2.399743E+01,4.631826E+01,7.986186E+03,5.493769E+03,2.700412E-01,4.807332E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827687E+01,2.399681E+01,4.834198E+01,5.310994E+03,3.466707E+03,1.795830E-01,3.033566E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827381E+01,2.399675E+01,4.842036E+01,8.835450E+03,9.159074E+03,2.987583E-01,8.014527E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.849041E+01,2.399702E+01,4.688401E+01,5.827901E+03,9.754067E+03,1.970617E-01,8.534768E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847040E+01,2.399750E+01,4.610044E+01,8.835449E+03,7.403816E+03,2.987582E-01,6.478580E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.849041E+01,2.399704E+01,4.741944E+01,5.861459E+03,4.711628E+03,1.981965E-01,4.122843E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.848202E+01,2.399700E+01,4.745057E+01,1.228464E+04,9.026094E+03,4.153898E-01,7.898179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.906022E+01,2.399700E+01,4.691465E+01,7.993488E+03,9.637032E+03,2.702892E-01,8.432370E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099785E+01,4.902436E+01,2.399749E+01,4.611530E+01,1.228163E+04,7.304285E+03,4.152881E-01,6.391499E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.905986E+01,2.399702E+01,4.745424E+01,8.051309E+03,4.642988E+03,2.722444E-01,4.062787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099785E+01,4.903509E+01,2.399698E+01,4.748903E+01
10:20:00,1.563392E+03,2.722848E+04,5.286794E-02,2.382429E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399773E+01,4.702094E+01,7.919694E+03,2.663020E+04,2.678139E-01,2.330076E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399776E+01,4.708151E+01,2.288495E+04,2.635636E+04,7.738816E-01,2.306119E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.710664E+01,7.983650E+03,7.441021E+03,2.699555E-01,6.511315E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827813E+01,2.399681E+01,4.738992E+01,5.319922E+03,8.162501E+03,1.798849E-01,7.142195E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827902E+01,2.399743E+01,4.636610E+01,7.983649E+03,5.533378E+03,2.699554E-01,4.841987E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827813E+01,2.399682E+01,4.831431E+01,5.309434E+03,3.503404E+03,1.795303E-01,3.065674E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827466E+01,2.399676E+01,4.837948E+01,8.833960E+03,9.410823E+03,2.987079E-01,8.234802E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.849116E+01,2.399705E+01,4.682614E+01,5.826954E+03,9.518537E+03,1.970297E-01,8.328681E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847092E+01,2.399749E+01,4.613684E+01,8.833959E+03,7.443709E+03,2.987079E-01,6.513485E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.849116E+01,2.399705E+01,4.740460E+01,5.860512E+03,4.747708E+03,1.981644E-01,4.154411E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.848251E+01,2.399701E+01,4.742946E+01,1.226997E+04,9.290271E+03,4.148940E-01,8.129329E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.905847E+01,2.399703E+01,4.685188E+01,7.984187E+03,9.413534E+03,2.699747E-01,8.236811E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.902261E+01,2.399749E+01,4.615037E+01,1.226699E+04,7.359415E+03,4.147932E-01,6.439736E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.905811E+01,2.399703E+01,4.743322E+01,8.042010E+03,4.688866E+03,2.719299E-01,4.102930E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099785E+01,4.903337E+01,2.399699E+01,4.746145E+01
10:30:00,1.639122E+03,2.698421E+04,5.542886E-02,2.361061E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399770E+01,4.705338E+01,7.913589E+03,2.657990E+04,2.676074E-01,2.325675E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399776E+01,4.708600E+01,2.282327E+04,2.637917E+04,7.717959E-01,2.308115E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.710489E+01,7.981542E+03,7.686291E+03,2.698842E-01,6.725918E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827903E+01,2.399685E+01,4.730237E+01,5.318619E+03,7.911937E+03,1.798409E-01,6.922951E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827958E+01,2.399743E+01,4.642040E+01,7.981541E+03,5.571696E+03,2.698842E-01,4.875513E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827903E+01,2.399682E+01,4.828843E+01,5.308130E+03,3.539132E+03,1.794862E-01,3.096935E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827523E+01,2.399677E+01,4.834110E+01,8.832480E+03,9.658419E+03,2.986579E-01,8.451442E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.849165E+01,2.399707E+01,4.677267E+01,5.826013E+03,9.264077E+03,1.969979E-01,8.106030E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847122E+01,2.399749E+01,4.617783E+01,8.832479E+03,7.482018E+03,2.986579E-01,6.547003E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.849165E+01,2.399705E+01,4.739056E+01,5.859571E+03,4.782822E+03,1.981327E-01,4.185134E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.848279E+01,2.399702E+01,4.740946E+01,1.225617E+04,9.552217E+03,4.144274E-01,8.358526E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.905679E+01,2.399705E+01,4.679360E+01,7.975432E+03,9.172365E+03,2.696787E-01,8.025789E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.902093E+01,2.399748E+01,4.619002E+01,1.225322E+04,7.414841E+03,4.143274E-01,6.488233E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.905643E+01,2.399703E+01,4.741264E+01,8.033257E+03,4.734738E+03,2.716340E-01,4.143067E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099785E+01,4.903171E+01,2.399700E+01,4.743458E+01
10:40:00,1.719614E+03,2.674407E+04,5.815078E-02,2.340054E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399767E+01,4.707571E+01,7.907505E+03,2.653079E+04,2.674017E-01,2.321379E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399776E+01,4.709039E+01,2.276493E+04,2.640964E+04,7.698231E-01,2.310782E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.710243E+01,7.979828E+03,7.926092E+03,2.698263E-01,6.935734E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827966E+01,2.399688E+01,4.722290E+01,5.317552E+03,7.645197E+03,1.798048E-01,6.689554E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827995E+01,2.399743E+01,4.648145E+01,7.979827E+03,5.608869E+03,2.698263E-01,4.908038E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827966E+01,2.399683E+01,4.826394E+01,5.307064E+03,3.573890E+03,1.794502E-01,3.127347E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827561E+01,2.399678E+01,4.830482E+01,8.831008E+03,9.899792E+03,2.986081E-01,8.662634E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.849193E+01,2.399709E+01,4.672348E+01,5.825077E+03,8.992963E+03,1.969663E-01,7.868807E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847136E+01,2.399749E+01,4.622373E+01,8.831007E+03,7.519175E+03,2.986081E-01,6.579514E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.849193E+01,2.399705E+01,4.737715E+01,5.858636E+03,4.816788E+03,1.981010E-01,4.214853E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.848292E+01,2.399702E+01,4.739037E+01,1.224315E+04,9.809840E+03,4.139869E-01,8.583938E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.905520E+01,2.399707E+01,4.673969E+01,7.967171E+03,8.915984E+03,2.693993E-01,7.801457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.901935E+01,2.399748E+01,4.623398E+01,1.224021E+04,7.470379E+03,4.138877E-01,6.536827E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.905485E+01,2.399704E+01,4.739231E+01,8.024998E+03,4.780579E+03,2.713547E-01,4.183178E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.903015E+01,2.399700E+01,4.740832E+01
10:50:00,1.803558E+03,2.650591E+04,6.098947E-02,2.319217E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399765E+01,4.709125E+01,7.901427E+03,2.648262E+04,2.671961E-01,2.317164E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399776E+01,4.709470E+01,2.270950E+04,2.644735E+04,7.679486E-01,2.314082E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.709930E+01,7.978442E+03,8.158067E+03,2.697794E-01,7.138701E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.828010E+01,2.399692E+01,4.715101E+01,5.316684E+03,7.364966E+03,1.797755E-01,6.444353E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.828018E+01,2.399742E+01,4.654942E+01,7.978441E+03,5.644937E+03,2.697794E-01,4.939595E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.828010E+01,2.399684E+01,4.824047E+01,5.306195E+03,3.607633E+03,1.794208E-01,3.156870E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827585E+01,2.399679E+01,4.827028E+01,8.829541E+03,1.013303E+04,2.985585E-01,8.866706E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.849206E+01,2.399711E+01,4.667845E+01,5.824144E+03,8.708026E+03,1.969348E-01,7.619490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847139E+01,2.399749E+01,4.627427E+01,8.829540E+03,7.554953E+03,2.985585E-01,6.610818E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.849206E+01,2.399706E+01,4.736424E+01,5.857704E+03,4.849787E+03,1.980695E-01,4.243727E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.848294E+01,2.399703E+01,4.737206E+01,1.223080E+04,1.006119E+04,4.135693E-01,8.803855E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.905369E+01,2.399710E+01,4.669005E+01,7.959343E+03,8.646667E+03,2.691346E-01,7.565807E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.901785E+01,2.399748E+01,4.628224E+01,1.222789E+04,7.526333E+03,4.134710E-01,6.585786E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.905334E+01,2.399704E+01,4.737211E+01,8.017172E+03,4.826331E+03,2.710900E-01,4.223209E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.902867E+01,2.399701E+01,4.738255E+01
11:00:00,1.890177E+03,2.626853E+04,6.391859E-02,2.298449E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399764E+01,4.710223E+01,7.895355E+03,2.643518E+04,2.669908E-01,2.313014E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399776E+01,4.709895E+01,2.265669E+04,2.649207E+04,7.661629E-01,2.317996E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.709553E+01,7.977320E+03,8.380819E+03,2.697415E-01,7.333597E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.828039E+01,2.399695E+01,4.708625E+01,5.315976E+03,7.074847E+03,1.797515E-01,6.190500E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.828031E+01,2.399742E+01,4.662430E+01,7.977319E+03,5.679929E+03,2.697415E-01,4.970211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.828039E+01,2.399684E+01,4.821776E+01,5.305487E+03,3.640311E+03,1.793969E-01,3.185462E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827598E+01,2.399680E+01,4.823724E+01,8.828078E+03,1.035646E+04,2.985091E-01,9.062201E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.849208E+01,2.399713E+01,4.663748E+01,5.823215E+03,8.413039E+03,1.969033E-01,7.361379E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847133E+01,2.399748E+01,4.632934E+01,8.828077E+03,7.589767E+03,2.985091E-01,6.641279E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.849208E+01,2.399706E+01,4.735171E+01,5.856774E+03,4.881612E+03,1.980381E-01,4.271572E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099771E+01,4.848287E+01,2.399704E+01,4.735445E+01,1.221907E+04,1.030453E+04,4.131726E-01,9.016770E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.905225E+01,2.399712E+01,4.664456E+01,7.951906E+03,8.368635E+03,2.688832E-01,7.322531E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.901641E+01,2.399747E+01,4.633456E+01,1.221618E+04,7.582419E+03,4.130751E-01,6.634860E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.905190E+01,2.399704E+01,4.735198E+01,8.009737E+03,4.871918E+03,2.708387E-01,4.263097E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.902726E+01,2.399702E+01,4.735724E+01
11:10:00,1.671844E+03,2.641191E+04,5.653539E-02,2.310996E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399763E+01,4.711016E+01,7.889237E+03,2.638835E+04,2.667839E-01,2.308917E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399775E+01,4.710314E+01,2.260582E+04,2.654355E+04,7.644427E-01,2.322500E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.709116E+01,7.976282E+03,8.591638E+03,2.697064E-01,7.518050E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.828056E+01,2.399698E+01,4.702812E+01,5.315320E+03,6.778733E+03,1.797294E-01,5.931402E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.828034E+01,2.399741E+01,4.670564E+01,7.976281E+03,5.713218E+03,2.697064E-01,4.999338E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.828055E+01,2.399685E+01,4.819563E+01,5.304831E+03,3.671429E+03,1.793747E-01,3.212689E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827602E+01,2.399681E+01,4.820551E+01,8.826608E+03,1.056770E+04,2.984594E-01,9.247024E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.849200E+01,2.399715E+01,4.660039E+01,5.822281E+03,8.112160E+03,1.968717E-01,7.098114E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847120E+01,2.399747E+01,4.638841E+01,8.826607E+03,7.622489E+03,2.984594E-01,6.669909E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.849200E+01,2.399707E+01,4.733948E+01,5.855841E+03,4.911708E+03,1.980065E-01,4.297905E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099771E+01,4.848273E+01,2.399704E+01,4.733747E+01,1.220780E+04,1.053733E+04,4.127917E-01,9.220455E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.905086E+01,2.399714E+01,4.660305E+01,7.944770E+03,8.085426E+03,2.686418E-01,7.074728E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.901503E+01,2.399746E+01,4.639031E+01,1.220494E+04,7.637824E+03,4.126950E-01,6.683339E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.905052E+01,2.399705E+01,4.733190E+01,8.002603E+03,4.916579E+03,2.705974E-01,4.302174E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.902590E+01,2.399702E+01,4.733238E+01
11:20:00,1.434082E+03,2.658422E+04,4.849520E-02,2.326080E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399753E+01,4.707959E+01,7.883148E+03,2.634204E+04,2.665780E-01,2.304864E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399775E+01,4.710730E+01,2.255727E+04,2.660140E+04,7.628010E-01,2.327561E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399773E+01,4.708621E+01,7.975018E+03,8.789536E+03,2.696637E-01,7.691197E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.828059E+01,2.399701E+01,4.697744E+01,5.314532E+03,6.482671E+03,1.797027E-01,5.672350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.828028E+01,2.399740E+01,4.679374E+01,7.975016E+03,5.745155E+03,2.696636E-01,5.027282E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.828059E+01,2.399686E+01,4.817576E+01,5.304043E+03,3.701132E+03,1.793481E-01,3.238678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827596E+01,2.399682E+01,4.817692E+01,8.825146E+03,1.076531E+04,2.984100E-01,9.419913E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.849187E+01,2.399717E+01,4.656797E+01,5.821352E+03,7.811095E+03,1.968403E-01,6.834686E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847101E+01,2.399746E+01,4.645147E+01,8.825145E+03,7.653254E+03,2.984099E-01,6.696827E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.849187E+01,2.399707E+01,4.732892E+01,5.854912E+03,4.940060E+03,1.979751E-01,4.322711E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099771E+01,4.848255E+01,2.399705E+01,4.732260E+01,1.219707E+04,1.075805E+04,4.124288E-01,9.413574E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.904951E+01,2.399716E+01,4.656634E+01,7.937971E+03,7.803195E+03,2.684119E-01,6.827779E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.901369E+01,2.399745E+01,4.644942E+01,1.219423E+04,7.692543E+03,4.123329E-01,6.731217E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.904916E+01,2.399705E+01,4.731328E+01,7.995806E+03,4.960249E+03,2.703676E-01,4.340385E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.902457E+01,2.399703E+01,4.730948E+01
11:30:00,1.189597E+03,2.676631E+04,4.022762E-02,2.342018E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399754E+01,4.705809E+01,7.877040E+03,2.629620E+04,2.663715E-01,2.300854E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399775E+01,4.711143E+01,2.251038E+04,2.666522E+04,7.612151E-01,2.333146E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399773E+01,4.708075E+01,7.973393E+03,8.973367E+03,2.696088E-01,7.852035E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.828045E+01,2.399703E+01,4.693303E+01,5.313530E+03,6.193216E+03,1.796689E-01,5.419079E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.828008E+01,2.399738E+01,4.688587E+01,7.973392E+03,5.775878E+03,2.696087E-01,5.054163E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.828045E+01,2.399686E+01,4.815726E+01,5.303042E+03,3.729447E+03,1.793142E-01,3.263452E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827576E+01,2.399683E+01,4.815053E+01,8.823682E+03,1.094798E+04,2.983605E-01,9.579744E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.849168E+01,2.399719E+01,4.653953E+01,5.820421E+03,7.517033E+03,1.968089E-01,6.577387E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847080E+01,2.399745E+01,4.651662E+01,8.823681E+03,7.682204E+03,2.983605E-01,6.722157E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.849168E+01,2.399708E+01,4.731941E+01,5.853982E+03,4.966671E+03,1.979437E-01,4.345994E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099771E+01,4.848233E+01,2.399705E+01,4.730918E+01,1.218674E+04,1.096539E+04,4.120794E-01,9.594981E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.904821E+01,2.399718E+01,4.653371E+01,7.931425E+03,7.528471E+03,2.681906E-01,6.587400E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.901240E+01,2.399744E+01,4.650989E+01,1.218392E+04,7.746590E+03,4.119841E-01,6.778507E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.904787E+01,2.399706E+01,4.729552E+01,7.989263E+03,5.002903E+03,2.701463E-01,4.377705E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.902331E+01,2.399704E+01,4.728790E+01
11:40:00,9.406470E+02,2.695522E+04,3.180910E-02,2.358551E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399756E+01,4.704426E+01,7.870913E+03,2.625087E+04,2.661643E-01,2.296888E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399775E+01,4.711552E+01,2.246504E+04,2.673463E+04,7.596819E-01,2.339220E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399773E+01,4.707483E+01,7.971426E+03,9.141931E+03,2.695423E-01,7.999514E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.828015E+01,2.399706E+01,4.689425E+01,5.312324E+03,5.918165E+03,1.796281E-01,5.178414E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.827974E+01,2.399736E+01,4.697925E+01,7.971425E+03,5.805382E+03,2.695422E-01,5.079977E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.828015E+01,2.399687E+01,4.813963E+01,5.301835E+03,3.756323E+03,1.792734E-01,3.286968E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.827542E+01,2.399684E+01,4.812582E+01,8.822217E+03,1.111466E+04,2.983109E-01,9.725569E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.849147E+01,2.399721E+01,4.651470E+01,5.819490E+03,7.237811E+03,1.967774E-01,6.333074E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847056E+01,2.399743E+01,4.658140E+01,8.822216E+03,7.709453E+03,2.983109E-01,6.745997E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.849147E+01,2.399708E+01,4.731048E+01,5.853051E+03,4.991554E+03,1.979122E-01,4.367766E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099771E+01,4.848209E+01,2.399706E+01,4.729675E+01,1.217677E+04,1.115812E+04,4.117423E-01,9.763615E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.904698E+01,2.399720E+01,4.650470E+01,7.925113E+03,7.269205E+03,2.679772E-01,6.360548E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.901118E+01,2.399742E+01,4.656921E+01,1.217397E+04,7.799975E+03,4.116478E-01,6.825217E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.904664E+01,2.399707E+01,4.727817E+01,7.982953E+03,5.044492E+03,2.699330E-01,4.414095E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.902210E+01,2.399705E+01,4.726719E+01
