11:50:00,6.884695E+02,2.714911E+04,2.328141E-02,2.375519E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399758E+01,4.703549E+01,7.864781E+03,2.620615E+04,2.659569E-01,2.292975E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399775E+01,4.711957E+01,2.242130E+04,2.680931E+04,7.582028E-01,2.345754E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399773E+01,4.706847E+01,7.969170E+03,9.294181E+03,2.694660E-01,8.132719E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827975E+01,2.399708E+01,4.686073E+01,5.310944E+03,5.666608E+03,1.795814E-01,4.958307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.827932E+01,2.399733E+01,4.706955E+01,7.969169E+03,5.833667E+03,2.694659E-01,5.104726E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827975E+01,2.399687E+01,4.812265E+01,5.300456E+03,3.781721E+03,1.792268E-01,3.309189E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.827499E+01,2.399684E+01,4.810253E+01,8.820751E+03,1.126442E+04,2.982614E-01,9.856600E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.849122E+01,2.399722E+01,4.649319E+01,5.818559E+03,6.982900E+03,1.967459E-01,6.110034E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847029E+01,2.399740E+01,4.664251E+01,8.820750E+03,7.735115E+03,2.982613E-01,6.768451E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.849122E+01,2.399708E+01,4.730188E+01,5.852120E+03,5.014736E+03,1.978807E-01,4.388048E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099771E+01,4.848183E+01,2.399706E+01,4.728503E+01,1.216717E+04,1.133525E+04,4.114177E-01,9.918582E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.904579E+01,2.399722E+01,4.647906E+01,7.919037E+03,7.034569E+03,2.677717E-01,6.155250E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.901000E+01,2.399740E+01,4.662414E+01,1.216440E+04,7.852744E+03,4.113239E-01,6.871389E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.904545E+01,2.399707E+01,4.726100E+01,7.976879E+03,5.084999E+03,2.697276E-01,4.449537E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.902094E+01,2.399705E+01,4.724710E+01
12:00:00,4.337990E+02,2.734692E+04,1.466943E-02,2.392829E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399759E+01,4.703005E+01,7.858644E+03,2.616218E+04,2.657494E-01,2.289128E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399775E+01,4.712357E+01,2.237910E+04,2.688896E+04,7.567757E-01,2.352723E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399773E+01,4.706170E+01,7.966679E+03,9.429167E+03,2.693818E-01,8.250817E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827927E+01,2.399710E+01,4.683213E+01,5.309423E+03,5.449234E+03,1.795300E-01,4.768113E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.827884E+01,2.399729E+01,4.715068E+01,7.966678E+03,5.860755E+03,2.693817E-01,5.128427E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827927E+01,2.399687E+01,4.810613E+01,5.298934E+03,3.806240E+03,1.791753E-01,3.330642E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.827451E+01,2.399685E+01,4.808048E+01,8.819285E+03,1.139644E+04,2.982118E-01,9.972108E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.849095E+01,2.399724E+01,4.647483E+01,5.817628E+03,6.762938E+03,1.967144E-01,5.917577E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847002E+01,2.399737E+01,4.669548E+01,8.819284E+03,7.759308E+03,2.982118E-01,6.789618E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.849095E+01,2.399708E+01,4.729343E+01,5.851189E+03,5.036883E+03,1.978492E-01,4.407426E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099771E+01,4.848155E+01,2.399707E+01,4.727387E+01,1.215793E+04,1.149580E+04,4.111052E-01,1.005905E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.904464E+01,2.399723E+01,4.645659E+01,7.913186E+03,6.835318E+03,2.675738E-01,5.980914E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.900886E+01,2.399736E+01,4.667051E+01,1.215517E+04,7.904956E+03,4.110121E-01,6.917072E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.904431E+01,2.399707E+01,4.724387E+01,7.971030E+03,5.125043E+03,2.695298E-01,4.484573E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.901982E+01,2.399706E+01,4.722748E+01
12:10:00,5.139737E+02,2.783374E+04,1.738063E-02,2.435425E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399760E+01,4.702677E+01,7.852553E+03,2.611922E+04,2.655434E-01,2.285369E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399775E+01,4.712749E+01,2.233883E+04,2.697344E+04,7.554141E-01,2.360115E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399773E+01,4.705455E+01,7.964132E+03,9.547187E+03,2.692956E-01,8.354071E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827876E+01,2.399712E+01,4.680819E+01,5.307866E+03,5.272623E+03,1.794773E-01,4.613589E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.827833E+01,2.399724E+01,4.721431E+01,7.964130E+03,5.887646E+03,2.692956E-01,5.151956E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827876E+01,2.399688E+01,4.808993E+01,5.297378E+03,3.838569E+03,1.791227E-01,3.358929E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.827401E+01,2.399685E+01,4.805826E+01,8.817830E+03,1.151088E+04,2.981626E-01,1.007223E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.849067E+01,2.399725E+01,4.645948E+01,5.816703E+03,6.584318E+03,1.966832E-01,5.761296E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.846973E+01,2.399733E+01,4.673497E+01,8.817829E+03,7.783014E+03,2.981626E-01,6.810359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.849067E+01,2.399709E+01,4.728502E+01,5.850265E+03,5.066755E+03,1.978180E-01,4.433562E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099771E+01,4.848126E+01,2.399707E+01,4.726226E+01,1.214911E+04,1.163991E+04,4.108072E-01,1.018513E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.904354E+01,2.399725E+01,4.643711E+01,7.907607E+03,6.677595E+03,2.673852E-01,5.842919E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.900776E+01,2.399732E+01,4.670288E+01,1.214638E+04,7.957530E+03,4.107147E-01,6.963073E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099792E+01,4.904320E+01,2.399708E+01,4.722669E+01,7.965453E+03,5.173243E+03,2.693412E-01,4.526748E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.901874E+01,2.399706E+01,4.720738E+01
12:20:00,6.158610E+02,2.834632E+04,2.082607E-02,2.480281E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399739E+01,4.693901E+01,7.846435E+03,2.607760E+04,2.653365E-01,2.281727E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399775E+01,4.713130E+01,2.229984E+04,2.706278E+04,7.540956E-01,2.367932E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399773E+01,4.704701E+01,7.961859E+03,9.647947E+03,2.692188E-01,8.442223E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827825E+01,2.399713E+01,4.678895E+01,5.306472E+03,5.135802E+03,1.794302E-01,4.493883E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.827783E+01,2.399719E+01,4.726008E+01,7.961858E+03,5.914708E+03,2.692187E-01,5.175634E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827825E+01,2.399688E+01,4.807441E+01,5.295983E+03,3.888600E+03,1.790755E-01,3.402708E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.827351E+01,2.399683E+01,4.802099E+01,8.816371E+03,1.160729E+04,2.981133E-01,1.015657E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.849038E+01,2.399726E+01,4.644740E+01,5.815776E+03,6.446155E+03,1.966518E-01,5.640417E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.846943E+01,2.399729E+01,4.676178E+01,8.816370E+03,7.806412E+03,2.981132E-01,6.830831E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.849038E+01,2.399709E+01,4.727715E+01,5.849338E+03,5.114419E+03,1.977867E-01,4.475270E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099771E+01,4.848097E+01,2.399705E+01,4.723985E+01,1.214060E+04,1.176702E+04,4.105194E-01,1.029635E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.904247E+01,2.399726E+01,4.642088E+01,7.902222E+03,6.560470E+03,2.672031E-01,5.740448E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.900671E+01,2.399729E+01,4.672252E+01,1.213789E+04,8.010585E+03,4.104276E-01,7.009495E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.904214E+01,2.399708E+01,4.720997E+01,7.960071E+03,5.239499E+03,2.691592E-01,4.584723E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.901770E+01,2.399705E+01,4.717697E+01
12:30:00,7.255317E+02,2.886983E+04,2.453472E-02,2.526092E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399744E+01,4.687967E+01,7.840288E+03,2.603767E+04,2.651287E-01,2.278234E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399775E+01,4.713497E+01,2.226203E+04,2.715702E+04,7.528168E-01,2.376178E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.703908E+01,7.960002E+03,9.731045E+03,2.691560E-01,8.514922E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827779E+01,2.399715E+01,4.677374E+01,5.305324E+03,5.035384E+03,1.793914E-01,4.406032E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.827739E+01,2.399715E+01,4.729350E+01,7.960000E+03,5.942066E+03,2.691559E-01,5.199572E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827779E+01,2.399688E+01,4.805877E+01,5.294836E+03,3.965010E+03,1.790367E-01,3.469573E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.827307E+01,2.399678E+01,4.795632E+01,8.814908E+03,1.168532E+04,2.980638E-01,1.022484E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.849007E+01,2.399727E+01,4.643827E+01,5.814846E+03,6.344704E+03,1.966204E-01,5.551662E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.846913E+01,2.399727E+01,4.678091E+01,8.814907E+03,7.829613E+03,2.980638E-01,6.851132E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.849007E+01,2.399709E+01,4.726952E+01,5.848409E+03,5.188757E+03,1.977552E-01,4.540321E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099771E+01,4.848067E+01,2.399702E+01,4.719868E+01,1.213237E+04,1.187662E+04,4.102410E-01,1.039223E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.904144E+01,2.399727E+01,4.640755E+01,7.897013E+03,6.480144E+03,2.670270E-01,5.670178E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.900569E+01,2.399726E+01,4.673443E+01,1.212967E+04,8.064164E+03,4.101498E-01,7.056376E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.904111E+01,2.399709E+01,4.719345E+01,7.954864E+03,5.332576E+03,2.689831E-01,4.666170E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.901669E+01,2.399702E+01,4.712895E+01
12:40:00,8.403478E+02,2.940216E+04,2.841736E-02,2.572673E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399750E+01,4.684211E+01,7.834128E+03,2.599977E+04,2.649203E-01,2.274918E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399775E+01,4.713846E+01,2.222542E+04,2.725618E+04,7.515789E-01,2.384854E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.703077E+01,7.958540E+03,9.796055E+03,2.691066E-01,8.571794E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827741E+01,2.399716E+01,4.676242E+01,5.304414E+03,4.965629E+03,1.793606E-01,4.345012E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.827703E+01,2.399712E+01,4.731911E+01,7.958539E+03,5.969703E+03,2.691065E-01,5.223754E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827741E+01,2.399689E+01,4.804292E+01,5.293925E+03,4.075105E+03,1.790060E-01,3.565918E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827270E+01,2.399672E+01,4.786123E+01,8.813442E+03,1.174468E+04,2.980142E-01,1.027677E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848976E+01,2.399728E+01,4.643192E+01,5.813915E+03,6.274017E+03,1.965889E-01,5.489826E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.846882E+01,2.399725E+01,4.679568E+01,8.813441E+03,7.852692E+03,2.980142E-01,6.871325E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848976E+01,2.399709E+01,4.726196E+01,5.847478E+03,5.297293E+03,1.977238E-01,4.635299E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099771E+01,4.848036E+01,2.399698E+01,4.713740E+01,1.212441E+04,1.196833E+04,4.099720E-01,1.047247E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.904045E+01,2.399728E+01,4.639692E+01,7.891981E+03,6.430645E+03,2.668568E-01,5.626880E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.900470E+01,2.399725E+01,4.674195E+01,1.212173E+04,8.118271E+03,4.098813E-01,7.103718E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.904012E+01,2.399709E+01,4.717697E+01,7.949833E+03,5.459929E+03,2.688130E-01,4.777613E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.901572E+01,2.399698E+01,4.706237E+01
12:50:00,9.589105E+02,2.994191E+04,3.242670E-02,2.619901E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399755E+01,4.681820E+01,7.827962E+03,2.596413E+04,2.647118E-01,2.271800E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.714176E+01,2.218998E+04,2.736020E+04,7.503804E-01,2.393955E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.702210E+01,7.957417E+03,9.842625E+03,2.690686E-01,8.612531E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827708E+01,2.399717E+01,4.675505E+01,5.303707E+03,4.918478E+03,1.793367E-01,4.303768E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827671E+01,2.399710E+01,4.733985E+01,7.957416E+03,5.997556E+03,2.690685E-01,5.248125E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827708E+01,2.399689E+01,4.802705E+01,5.293219E+03,4.224740E+03,1.789821E-01,3.696866E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827239E+01,2.399668E+01,4.773928E+01,8.811976E+03,1.178513E+04,2.979647E-01,1.031216E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848945E+01,2.399729E+01,4.642826E+01,5.812984E+03,6.225697E+03,1.965574E-01,5.447558E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.846851E+01,2.399724E+01,4.680790E+01,8.811975E+03,7.875676E+03,2.979646E-01,6.891435E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848945E+01,2.399709E+01,4.725436E+01,5.846547E+03,5.446214E+03,1.976923E-01,4.765618E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099771E+01,4.848006E+01,2.399695E+01,4.705877E+01,1.211673E+04,1.204183E+04,4.097120E-01,1.053677E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.903948E+01,2.399729E+01,4.638889E+01,7.887118E+03,6.403760E+03,2.666924E-01,5.603369E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.900375E+01,2.399724E+01,4.674689E+01,1.211406E+04,8.172862E+03,4.096219E-01,7.151485E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.903916E+01,2.399709E+01,4.716048E+01,7.944973E+03,5.627730E+03,2.686487E-01,4.924451E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.901478E+01,2.399696E+01,4.698019E+01
13:00:00,1.080386E+03,3.048819E+04,3.653452E-02,2.667701E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399758E+01,4.680282E+01,7.821799E+03,2.593092E+04,2.645034E-01,2.268894E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.714484E+01,2.215566E+04,2.746891E+04,7.492198E-01,2.403467E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.701310E+01,7.956571E+03,9.870490E+03,2.690399E-01,8.636902E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827679E+01,2.399719E+01,4.675161E+01,5.303168E+03,4.883111E+03,1.793185E-01,4.272835E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827644E+01,2.399709E+01,4.735754E+01,7.956569E+03,6.025536E+03,2.690399E-01,5.272607E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827679E+01,2.399689E+01,4.801134E+01,5.292679E+03,4.418119E+03,1.789638E-01,3.866095E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827211E+01,2.399665E+01,4.759799E+01,8.810512E+03,1.180651E+04,2.979151E-01,1.033085E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848913E+01,2.399730E+01,4.642726E+01,5.812054E+03,6.188971E+03,1.965260E-01,5.415435E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.846820E+01,2.399723E+01,4.681855E+01,8.810511E+03,7.898548E+03,2.979151E-01,6.911448E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848913E+01,2.399709E+01,4.724671E+01,5.845617E+03,5.639887E+03,1.976608E-01,4.935098E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099771E+01,4.847974E+01,2.399693E+01,4.696763E+01,1.210929E+04,1.209686E+04,4.094607E-01,1.058491E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.903855E+01,2.399730E+01,4.638338E+01,7.882418E+03,6.388482E+03,2.665334E-01,5.590011E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.900282E+01,2.399723E+01,4.675021E+01,1.210665E+04,8.227848E+03,4.093712E-01,7.199596E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.903823E+01,2.399710E+01,4.714396E+01,7.940275E+03,5.840373E+03,2.684898E-01,5.110530E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.901387E+01,2.399695E+01,4.688717E+01
13:10:00,1.327480E+03,3.024644E+04,4.489030E-02,2.646548E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399760E+01,4.679272E+01,7.815593E+03,2.590018E+04,2.642936E-01,2.266205E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.714772E+01,2.212212E+04,2.758203E+04,7.480858E-01,2.413364E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.700380E+01,7.956001E+03,9.878753E+03,2.690207E-01,8.644123E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827653E+01,2.399720E+01,4.675206E+01,5.302795E+03,4.852054E+03,1.793059E-01,4.245669E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827618E+01,2.399708E+01,4.737324E+01,7.956000E+03,6.052870E+03,2.690206E-01,5.296524E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827653E+01,2.399690E+01,4.799585E+01,5.292307E+03,4.650537E+03,1.789512E-01,4.069486E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827186E+01,2.399665E+01,4.744579E+01,8.809040E+03,1.180838E+04,2.978654E-01,1.033248E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848881E+01,2.399731E+01,4.642889E+01,5.811119E+03,6.156436E+03,1.964943E-01,5.386974E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.846788E+01,2.399723E+01,4.682818E+01,8.809039E+03,7.920941E+03,2.978653E-01,6.931041E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848881E+01,2.399710E+01,4.723899E+01,5.844682E+03,5.873859E+03,1.976292E-01,5.139842E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099771E+01,4.847943E+01,2.399693E+01,4.686929E+01,1.210205E+04,1.213286E+04,4.092159E-01,1.061640E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.903765E+01,2.399731E+01,4.638035E+01,7.877839E+03,6.377551E+03,2.663786E-01,5.580454E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.900193E+01,2.399723E+01,4.675245E+01,1.209942E+04,8.282779E+03,4.091268E-01,7.247660E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.903733E+01,2.399710E+01,4.712745E+01,7.935698E+03,6.093547E+03,2.683350E-01,5.332074E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.901299E+01,2.399695E+01,4.678838E+01
13:20:00,1.585066E+03,2.994805E+04,5.360089E-02,2.620427E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399773E+01,4.683790E+01,7.809420E+03,2.587181E+04,2.640848E-01,2.263722E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.715039E+01,2.208969E+04,2.769909E+04,7.469890E-01,2.423607E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.699425E+01,7.955777E+03,9.866537E+03,2.690131E-01,8.633424E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827631E+01,2.399721E+01,4.675718E+01,5.302631E+03,4.822939E+03,1.793003E-01,4.220200E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827598E+01,2.399708E+01,4.738865E+01,7.955775E+03,6.078689E+03,2.690131E-01,5.319115E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827631E+01,2.399690E+01,4.798193E+01,5.292142E+03,4.914765E+03,1.789457E-01,4.300710E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827165E+01,2.399667E+01,4.729167E+01,8.807576E+03,1.179068E+04,2.978159E-01,1.031698E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848848E+01,2.399731E+01,4.643373E+01,5.810189E+03,6.126126E+03,1.964629E-01,5.360458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.846756E+01,2.399722E+01,4.683783E+01,8.807575E+03,7.942724E+03,2.978158E-01,6.950101E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848848E+01,2.399710E+01,4.723209E+01,5.843752E+03,6.141062E+03,1.975978E-01,5.373664E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099771E+01,4.847912E+01,2.399694E+01,4.676929E+01,1.209506E+04,1.214968E+04,4.089792E-01,1.063111E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.903676E+01,2.399732E+01,4.638033E+01,7.873414E+03,6.368963E+03,2.662290E-01,5.572945E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.900105E+01,2.399723E+01,4.675461E+01,1.209244E+04,8.337442E+03,4.088907E-01,7.295489E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.903644E+01,2.399711E+01,4.711181E+01,7.931276E+03,6.380359E+03,2.681855E-01,5.583051E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.901213E+01,2.399696E+01,4.668901E+01
13:30:00,1.847463E+03,2.963250E+04,6.247415E-02,2.592806E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399771E+01,4.686933E+01,7.803290E+03,2.584563E+04,2.638775E-01,2.261432E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.715287E+01,2.205833E+04,2.781956E+04,7.459285E-01,2.434148E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.698450E+01,7.955901E+03,9.833643E+03,2.690173E-01,8.604633E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827622E+01,2.399722E+01,4.676676E+01,5.302678E+03,4.794849E+03,1.793019E-01,4.195624E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827589E+01,2.399708E+01,4.740399E+01,7.955900E+03,6.102672E+03,2.690173E-01,5.340100E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827622E+01,2.399691E+01,4.796950E+01,5.292189E+03,5.204091E+03,1.789472E-01,4.553890E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827156E+01,2.399671E+01,4.714167E+01,8.806121E+03,1.175339E+04,2.977667E-01,1.028434E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848815E+01,2.399732E+01,4.644146E+01,5.809265E+03,6.097242E+03,1.964317E-01,5.335188E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.846724E+01,2.399722E+01,4.684735E+01,8.806120E+03,7.963749E+03,2.977667E-01,6.968497E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848815E+01,2.399710E+01,4.722569E+01,5.842829E+03,6.434647E+03,1.975666E-01,5.630565E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099771E+01,4.847880E+01,2.399696E+01,4.667106E+01,1.208830E+04,1.214717E+04,4.087507E-01,1.062890E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.903591E+01,2.399733E+01,4.638298E+01,7.869142E+03,6.361895E+03,2.660845E-01,5.566763E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.900021E+01,2.399723E+01,4.675655E+01,1.208569E+04,8.391604E+03,4.086627E-01,7.342880E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.903559E+01,2.399711E+01,4.709673E+01,7.927005E+03,6.694066E+03,2.680411E-01,5.857558E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.901130E+01,2.399699E+01,4.659215E+01
13:40:00,2.113627E+03,2.930514E+04,7.147479E-02,2.564155E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399768E+01,4.688950E+01,7.797198E+03,2.582141E+04,2.636715E-01,2.259313E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.715518E+01,2.202793E+04,2.794284E+04,7.449008E-01,2.444934E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.697460E+01,7.956332E+03,9.780478E+03,2.690319E-01,8.558105E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827624E+01,2.399722E+01,4.678056E+01,5.302909E+03,4.767378E+03,1.793097E-01,4.171590E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827591E+01,2.399707E+01,4.741916E+01,7.956331E+03,6.124812E+03,2.690318E-01,5.359471E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827624E+01,2.399691E+01,4.795820E+01,5.292420E+03,5.512651E+03,1.789551E-01,4.823895E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827157E+01,2.399675E+01,4.699996E+01,8.804677E+03,1.169675E+04,2.977178E-01,1.023478E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848783E+01,2.399733E+01,4.645200E+01,5.808348E+03,6.069288E+03,1.964006E-01,5.310730E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.846693E+01,2.399722E+01,4.685666E+01,8.804676E+03,7.983847E+03,2.977178E-01,6.986082E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848783E+01,2.399710E+01,4.721960E+01,5.841912E+03,6.748435E+03,1.975356E-01,5.905140E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099771E+01,4.847849E+01,2.399699E+01,4.657713E+01,1.208176E+04,1.212543E+04,4.085297E-01,1.060987E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.903509E+01,2.399733E+01,4.638820E+01,7.865009E+03,6.355823E+03,2.659448E-01,5.561451E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.899940E+01,2.399723E+01,4.675822E+01,1.207917E+04,8.445011E+03,4.084421E-01,7.389609E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.903477E+01,2.399711E+01,4.708206E+01,7.922875E+03,7.028541E+03,2.679014E-01,6.150233E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.901050E+01,2.399702E+01,4.650007E+01
13:50:00,2.382848E+03,2.896938E+04,8.057884E-02,2.534772E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399766E+01,4.690237E+01,7.791147E+03,2.579892E+04,2.634669E-01,2.257345E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.715734E+01,2.199846E+04,2.806831E+04,7.439040E-01,2.455912E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.696461E+01,7.957021E+03,9.707657E+03,2.690552E-01,8.494377E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827634E+01,2.399723E+01,4.679834E+01,5.303298E+03,4.740313E+03,1.793229E-01,4.147909E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827600E+01,2.399707E+01,4.743401E+01,7.957020E+03,6.145119E+03,2.690551E-01,5.377239E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827634E+01,2.399691E+01,4.794769E+01,5.292809E+03,5.835427E+03,1.789682E-01,5.106333E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827166E+01,2.399681E+01,4.686886E+01,8.803243E+03,1.162118E+04,2.976694E-01,1.016865E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848751E+01,2.399733E+01,4.646527E+01,5.807438E+03,6.041941E+03,1.963698E-01,5.286803E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.846661E+01,2.399721E+01,4.686576E+01,8.803242E+03,8.002834E+03,2.976693E-01,7.002694E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848751E+01,2.399711E+01,4.721377E+01,5.841002E+03,7.076927E+03,1.975048E-01,6.192575E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847818E+01,2.399703E+01,4.648905E+01,1.207543E+04,1.208473E+04,4.083157E-01,1.057425E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.903430E+01,2.399734E+01,4.639587E+01,7.861008E+03,6.350377E+03,2.658095E-01,5.556687E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.899861E+01,2.399722E+01,4.675962E+01,1.207286E+04,8.497392E+03,4.082285E-01,7.435442E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.903398E+01,2.399712E+01,4.706776E+01,7.918876E+03,7.378265E+03,2.677662E-01,6.456244E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.900973E+01,2.399705E+01,4.641406E+01
14:00:00,2.654654E+03,2.862716E+04,8.977026E-02,2.504826E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399764E+01,4.691052E+01,7.785144E+03,2.577789E+04,2.632639E-01,2.255506E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.715936E+01,2.196985E+04,2.819534E+04,7.429367E-01,2.467027E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.695457E+01,7.957927E+03,9.615915E+03,2.690858E-01,8.414096E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827648E+01,2.399723E+01,4.681998E+01,5.303818E+03,4.713510E+03,1.793405E-01,4.124458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827612E+01,2.399706E+01,4.744847E+01,7.957926E+03,6.163565E+03,2.690858E-01,5.393377E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827648E+01,2.399692E+01,4.793774E+01,5.293329E+03,6.167823E+03,1.789858E-01,5.397181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827179E+01,2.399686E+01,4.674937E+01,8.801822E+03,1.152726E+04,2.976213E-01,1.008646E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848719E+01,2.399733E+01,4.648121E+01,5.806535E+03,6.014971E+03,1.963393E-01,5.263205E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.846630E+01,2.399721E+01,4.687466E+01,8.801821E+03,8.020516E+03,2.976213E-01,7.018165E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848719E+01,2.399711E+01,4.720817E+01,5.840099E+03,7.415185E+03,1.974743E-01,6.488550E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847787E+01,2.399706E+01,4.640759E+01,1.206930E+04,1.202552E+04,4.081083E-01,1.052244E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.903353E+01,2.399734E+01,4.640594E+01,7.857133E+03,6.345267E+03,2.656785E-01,5.552217E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.899785E+01,2.399722E+01,4.676081E+01,1.206674E+04,8.548467E+03,4.080216E-01,7.480130E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.903322E+01,2.399712E+01,4.705382E+01,7.915003E+03,7.738230E+03,2.676353E-01,6.771211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.900898E+01,2.399709E+01,4.633477E+01
14:10:00,2.837177E+03,2.824837E+04,9.594253E-02,2.471681E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399763E+01,4.691563E+01,7.779197E+03,2.575809E+04,2.630628E-01,2.253773E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.716126E+01,2.194214E+04,2.832330E+04,7.419996E-01,2.478223E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399775E+01,4.694454E+01,7.958985E+03,9.505510E+03,2.691216E-01,8.317485E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827662E+01,2.399724E+01,4.684544E+01,5.304432E+03,4.686551E+03,1.793612E-01,4.100870E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827625E+01,2.399706E+01,4.746256E+01,7.958984E+03,6.179580E+03,2.691215E-01,5.407390E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827662E+01,2.399692E+01,4.792828E+01,5.293943E+03,6.505196E+03,1.790065E-01,5.692378E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827192E+01,2.399692E+01,4.664165E+01,8.800415E+03,1.141511E+04,2.975737E-01,9.988327E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848687E+01,2.399734E+01,4.649980E+01,5.805641E+03,5.987896E+03,1.963091E-01,5.239516E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.846599E+01,2.399721E+01,4.688340E+01,8.800414E+03,8.036203E+03,2.975737E-01,7.031891E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848687E+01,2.399711E+01,4.720282E+01,5.839205E+03,7.758343E+03,1.974440E-01,6.788808E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847756E+01,2.399710E+01,4.633304E+01,1.206337E+04,1.194763E+04,4.079077E-01,1.045428E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.903279E+01,2.399735E+01,4.641834E+01,7.853385E+03,6.339918E+03,2.655517E-01,5.547537E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.899711E+01,2.399722E+01,4.676183E+01,1.206082E+04,8.597402E+03,4.078215E-01,7.522947E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.903247E+01,2.399713E+01,4.704028E+01,7.911256E+03,8.103452E+03,2.675086E-01,7.090773E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.900825E+01,2.399713E+01,4.626235E+01
