14:20:00,3.015292E+03,2.786296E+04,1.019657E-01,2.437957E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399777E+01,4.698063E+01,7.773306E+03,2.573924E+04,2.628636E-01,2.252124E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.716307E+01,2.191521E+04,2.845154E+04,7.410890E-01,2.489443E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399775E+01,4.693457E+01,7.960080E+03,9.377436E+03,2.691586E-01,8.205413E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827678E+01,2.399724E+01,4.687608E+01,5.305071E+03,4.659171E+03,1.793828E-01,4.076912E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827639E+01,2.399706E+01,4.747793E+01,7.960079E+03,6.192896E+03,2.691586E-01,5.419039E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827678E+01,2.399693E+01,4.792120E+01,5.294581E+03,6.843748E+03,1.790281E-01,5.988601E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827206E+01,2.399697E+01,4.654641E+01,8.799022E+03,1.128552E+04,2.975266E-01,9.874928E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848655E+01,2.399734E+01,4.652204E+01,5.804756E+03,5.960408E+03,1.962792E-01,5.215464E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.846568E+01,2.399721E+01,4.689315E+01,8.799021E+03,8.049537E+03,2.975266E-01,7.043557E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848655E+01,2.399711E+01,4.719906E+01,5.838321E+03,8.102421E+03,1.974141E-01,7.089867E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847725E+01,2.399714E+01,4.626617E+01,1.205762E+04,1.185208E+04,4.077132E-01,1.037066E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.903205E+01,2.399735E+01,4.643407E+01,7.849750E+03,6.333980E+03,2.654288E-01,5.542341E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.899639E+01,2.399722E+01,4.676382E+01,1.205508E+04,8.643779E+03,4.076274E-01,7.563525E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.903174E+01,2.399713E+01,4.702843E+01,7.907623E+03,8.469831E+03,2.673857E-01,7.411344E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099784E+01,4.900753E+01,2.399717E+01,4.619748E+01
14:30:00,3.192721E+03,2.747284E+04,1.079656E-01,2.403821E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.702737E+01,7.767476E+03,2.572109E+04,2.626664E-01,2.250536E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.716481E+01,2.188903E+04,2.857939E+04,7.402037E-01,2.500629E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399775E+01,4.692471E+01,7.961160E+03,9.232966E+03,2.691951E-01,8.078997E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827699E+01,2.399724E+01,4.691154E+01,5.305702E+03,4.631102E+03,1.794042E-01,4.052352E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827658E+01,2.399706E+01,4.749450E+01,7.961159E+03,6.203354E+03,2.691951E-01,5.428189E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827699E+01,2.399693E+01,4.791636E+01,5.295212E+03,7.180145E+03,1.790495E-01,6.282934E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827224E+01,2.399703E+01,4.646225E+01,8.797644E+03,1.113985E+04,2.974800E-01,9.747466E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848623E+01,2.399734E+01,4.654747E+01,5.803881E+03,5.932187E+03,1.962496E-01,5.190771E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.846537E+01,2.399721E+01,4.690357E+01,8.797643E+03,8.060277E+03,2.974800E-01,7.052953E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848623E+01,2.399712E+01,4.719650E+01,5.837446E+03,8.443951E+03,1.973846E-01,7.388692E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847695E+01,2.399718E+01,4.620610E+01,1.205203E+04,1.174001E+04,4.075244E-01,1.027260E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.903134E+01,2.399735E+01,4.645241E+01,7.846222E+03,6.327200E+03,2.653095E-01,5.536409E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.899568E+01,2.399722E+01,4.676642E+01,1.204950E+04,8.687269E+03,4.074389E-01,7.601577E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.903103E+01,2.399714E+01,4.701782E+01,7.904098E+03,8.833714E+03,2.672665E-01,7.729726E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.900684E+01,2.399721E+01,4.613922E+01
14:40:00,3.370049E+03,2.707859E+04,1.139622E-01,2.369324E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399770E+01,4.705909E+01,7.761711E+03,2.570340E+04,2.624715E-01,2.248989E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.716651E+01,2.186359E+04,2.870621E+04,7.393431E-01,2.511725E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399775E+01,4.691502E+01,7.962222E+03,9.073483E+03,2.692310E-01,7.939443E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827724E+01,2.399725E+01,4.695144E+01,5.306323E+03,4.602287E+03,1.794252E-01,4.027139E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827680E+01,2.399706E+01,4.751204E+01,7.962220E+03,6.210791E+03,2.692310E-01,5.434694E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827724E+01,2.399694E+01,4.791327E+01,5.295833E+03,7.511285E+03,1.790705E-01,6.572665E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827247E+01,2.399707E+01,4.638781E+01,8.796282E+03,1.097946E+04,2.974340E-01,9.607117E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848592E+01,2.399734E+01,4.657569E+01,5.803016E+03,5.903163E+03,1.962204E-01,5.165376E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.846507E+01,2.399721E+01,4.691454E+01,8.796281E+03,8.068196E+03,2.974340E-01,7.059881E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848592E+01,2.399712E+01,4.719480E+01,5.836582E+03,8.779737E+03,1.973553E-01,7.682489E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847665E+01,2.399721E+01,4.615217E+01,1.204661E+04,1.161273E+04,4.073412E-01,1.016123E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.903066E+01,2.399735E+01,4.647306E+01,7.842799E+03,6.319340E+03,2.651937E-01,5.529531E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.899501E+01,2.399722E+01,4.676939E+01,1.204410E+04,8.727549E+03,4.072561E-01,7.636820E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.903035E+01,2.399714E+01,4.700817E+01,7.900676E+03,9.191712E+03,2.671508E-01,8.042957E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.900618E+01,2.399724E+01,4.608697E+01
14:50:00,3.547563E+03,2.668059E+04,1.199651E-01,2.334500E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399767E+01,4.708068E+01,7.756010E+03,2.568596E+04,2.622787E-01,2.247462E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.716819E+01,2.183884E+04,2.883139E+04,7.385064E-01,2.522678E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399775E+01,4.690553E+01,7.963272E+03,8.900574E+03,2.692665E-01,7.788144E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827751E+01,2.399724E+01,4.699546E+01,5.306938E+03,4.572572E+03,1.794460E-01,4.001139E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827704E+01,2.399705E+01,4.753000E+01,7.963271E+03,6.214904E+03,2.692665E-01,5.438290E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827751E+01,2.399694E+01,4.791149E+01,5.296449E+03,7.834285E+03,1.790913E-01,6.855271E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827271E+01,2.399712E+01,4.632195E+01,8.794937E+03,1.080590E+04,2.973885E-01,9.455257E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848561E+01,2.399734E+01,4.660652E+01,5.802162E+03,5.873165E+03,1.961915E-01,5.139128E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.846477E+01,2.399720E+01,4.692573E+01,8.794936E+03,8.072907E+03,2.973885E-01,7.064002E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848561E+01,2.399712E+01,4.719382E+01,5.835728E+03,9.106735E+03,1.973264E-01,7.968595E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847635E+01,2.399724E+01,4.610386E+01,1.204135E+04,1.147179E+04,4.071633E-01,1.003790E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.903000E+01,2.399735E+01,4.649585E+01,7.839476E+03,6.310049E+03,2.650814E-01,5.521402E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.899435E+01,2.399722E+01,4.677263E+01,1.203885E+04,8.764298E+03,4.070786E-01,7.668972E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902969E+01,2.399715E+01,4.699933E+01,7.897355E+03,9.540761E+03,2.670385E-01,8.348356E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.900553E+01,2.399727E+01,4.604020E+01
15:00:00,3.725415E+03,2.627911E+04,1.259793E-01,2.299371E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399765E+01,4.709549E+01,7.750375E+03,2.566857E+04,2.620881E-01,2.245941E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.716985E+01,2.181478E+04,2.895435E+04,7.376926E-01,2.533436E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399776E+01,4.689630E+01,7.964321E+03,8.716621E+03,2.693020E-01,7.627181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827777E+01,2.399724E+01,4.704334E+01,5.307554E+03,4.539145E+03,1.794668E-01,3.971890E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827728E+01,2.399705E+01,4.754824E+01,7.964320E+03,6.211734E+03,2.693020E-01,5.435515E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827777E+01,2.399694E+01,4.791094E+01,5.297064E+03,8.156354E+03,1.791121E-01,7.137061E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827295E+01,2.399716E+01,4.626372E+01,8.793608E+03,1.062159E+04,2.973436E-01,9.293978E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848531E+01,2.399734E+01,4.663980E+01,5.801318E+03,5.839271E+03,1.961629E-01,5.109470E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.846447E+01,2.399720E+01,4.693716E+01,8.793607E+03,8.070271E+03,2.973435E-01,7.061693E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848531E+01,2.399712E+01,4.719364E+01,5.834884E+03,9.432417E+03,1.972979E-01,8.253548E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847606E+01,2.399727E+01,4.606078E+01,1.203624E+04,1.131951E+04,4.069906E-01,9.904653E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902936E+01,2.399735E+01,4.652057E+01,7.836249E+03,6.296439E+03,2.649723E-01,5.509492E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.899372E+01,2.399722E+01,4.677626E+01,1.203375E+04,8.792990E+03,4.069062E-01,7.694075E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902905E+01,2.399715E+01,4.699126E+01,7.894131E+03,9.887938E+03,2.669295E-01,8.652115E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.900491E+01,2.399730E+01,4.599845E+01
15:10:00,3.873187E+03,2.622370E+04,1.309764E-01,2.294523E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399763E+01,4.710576E+01,7.744810E+03,2.565107E+04,2.618999E-01,2.244410E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.717152E+01,2.179141E+04,2.907458E+04,7.369024E-01,2.543955E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399776E+01,4.688733E+01,7.965368E+03,8.522836E+03,2.693374E-01,7.457615E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827802E+01,2.399724E+01,4.709434E+01,5.308169E+03,4.503432E+03,1.794876E-01,3.940640E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827750E+01,2.399706E+01,4.757105E+01,7.965366E+03,6.203516E+03,2.693373E-01,5.428321E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827802E+01,2.399696E+01,4.791595E+01,5.297679E+03,8.468639E+03,1.791329E-01,7.410293E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827317E+01,2.399718E+01,4.620579E+01,8.792297E+03,1.042759E+04,2.972992E-01,9.124227E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848501E+01,2.399733E+01,4.667493E+01,5.800485E+03,5.802819E+03,1.961348E-01,5.077574E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.846418E+01,2.399721E+01,4.695208E+01,8.792296E+03,8.062370E+03,2.972992E-01,7.054777E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848501E+01,2.399713E+01,4.719756E+01,5.834051E+03,9.747634E+03,1.972698E-01,8.529346E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847577E+01,2.399729E+01,4.601698E+01,1.203129E+04,1.115709E+04,4.068231E-01,9.762530E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902873E+01,2.399735E+01,4.654665E+01,7.833121E+03,6.279814E+03,2.648665E-01,5.494944E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.899310E+01,2.399723E+01,4.678306E+01,1.202880E+04,8.815760E+03,4.067390E-01,7.713996E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902842E+01,2.399716E+01,4.698721E+01,7.891004E+03,1.022413E+04,2.668238E-01,8.946262E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.900430E+01,2.399732E+01,4.595631E+01
15:20:00,4.018886E+03,2.619179E+04,1.359034E-01,2.291736E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399762E+01,4.711303E+01,7.739422E+03,2.563332E+04,2.617177E-01,2.242857E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.717320E+01,2.176907E+04,2.919152E+04,7.361471E-01,2.554187E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399776E+01,4.687868E+01,7.966374E+03,8.321717E+03,2.693714E-01,7.281633E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827825E+01,2.399724E+01,4.715066E+01,5.308760E+03,4.466153E+03,1.795076E-01,3.908020E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827770E+01,2.399705E+01,4.759586E+01,7.966372E+03,6.191335E+03,2.693714E-01,5.417660E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827825E+01,2.399696E+01,4.792377E+01,5.298270E+03,8.766941E+03,1.791529E-01,7.671287E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827337E+01,2.399722E+01,4.615759E+01,8.791027E+03,1.022620E+04,2.972563E-01,8.948008E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848470E+01,2.399733E+01,4.671363E+01,5.799679E+03,5.764382E+03,1.961075E-01,5.043942E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.846389E+01,2.399721E+01,4.696833E+01,8.791026E+03,8.050029E+03,2.972562E-01,7.043976E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848470E+01,2.399714E+01,4.720331E+01,5.833245E+03,1.004815E+04,1.972425E-01,8.792274E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847548E+01,2.399732E+01,4.598074E+01,1.202656E+04,1.098640E+04,4.066631E-01,9.613175E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902812E+01,2.399735E+01,4.657566E+01,7.830132E+03,6.260686E+03,2.647654E-01,5.478207E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.899249E+01,2.399723E+01,4.679102E+01,1.202408E+04,8.833332E+03,4.065793E-01,7.729367E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902781E+01,2.399717E+01,4.698488E+01,7.888017E+03,1.054499E+04,2.667228E-01,9.226993E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.900370E+01,2.399735E+01,4.592140E+01
15:30:00,4.164101E+03,2.616630E+04,1.408140E-01,2.289509E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399762E+01,4.711830E+01,7.734184E+03,2.561514E+04,2.615406E-01,2.241267E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399773E+01,4.717492E+01,2.174765E+04,2.930466E+04,7.354225E-01,2.564086E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399776E+01,4.687037E+01,7.967336E+03,8.116033E+03,2.694040E-01,7.101658E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827850E+01,2.399723E+01,4.721116E+01,5.309326E+03,4.427433E+03,1.795267E-01,3.874139E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827792E+01,2.399705E+01,4.762121E+01,7.967335E+03,6.175238E+03,2.694039E-01,5.403572E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827850E+01,2.399696E+01,4.793281E+01,5.298836E+03,9.048755E+03,1.791720E-01,7.917855E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827359E+01,2.399726E+01,4.611765E+01,8.789792E+03,1.002000E+04,2.972145E-01,8.767586E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848442E+01,2.399733E+01,4.675487E+01,5.798895E+03,5.724066E+03,1.960810E-01,5.008665E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.846361E+01,2.399720E+01,4.698481E+01,8.789791E+03,8.033217E+03,2.972145E-01,7.029263E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848442E+01,2.399714E+01,4.720966E+01,5.832461E+03,1.033150E+04,1.972160E-01,9.040194E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847521E+01,2.399735E+01,4.595058E+01,1.202203E+04,1.081009E+04,4.065098E-01,9.458907E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902754E+01,2.399735E+01,4.660660E+01,7.827269E+03,6.238985E+03,2.646686E-01,5.459218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.899192E+01,2.399723E+01,4.679917E+01,1.201956E+04,8.845583E+03,4.064263E-01,7.740084E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902723E+01,2.399717E+01,4.698320E+01,7.885156E+03,1.084803E+04,2.666260E-01,9.492139E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.900313E+01,2.399738E+01,4.589222E+01
15:40:00,4.309298E+03,2.614468E+04,1.457240E-01,2.287621E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399761E+01,4.712225E+01,7.729056E+03,2.559644E+04,2.613672E-01,2.239630E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399773E+01,4.717669E+01,2.172697E+04,2.941352E+04,7.347235E-01,2.573610E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399777E+01,4.686244E+01,7.968271E+03,7.908831E+03,2.694356E-01,6.920355E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827877E+01,2.399723E+01,4.727466E+01,5.309876E+03,4.387074E+03,1.795453E-01,3.838825E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827816E+01,2.399705E+01,4.764708E+01,7.968270E+03,6.155079E+03,2.694355E-01,5.385930E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827877E+01,2.399696E+01,4.794295E+01,5.299386E+03,9.311660E+03,1.791906E-01,8.147877E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827383E+01,2.399729E+01,4.608394E+01,8.788584E+03,9.812107E+03,2.971737E-01,8.585679E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848414E+01,2.399732E+01,4.679766E+01,5.798128E+03,5.681710E+03,1.960550E-01,4.971603E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.846334E+01,2.399720E+01,4.700158E+01,8.788583E+03,8.011850E+03,2.971737E-01,7.010565E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848414E+01,2.399714E+01,4.721662E+01,5.831694E+03,1.059544E+04,1.971901E-01,9.271116E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847494E+01,2.399738E+01,4.592493E+01,1.201766E+04,1.063120E+04,4.063622E-01,9.302377E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902699E+01,2.399734E+01,4.663856E+01,7.824512E+03,6.214608E+03,2.645754E-01,5.437887E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.899138E+01,2.399723E+01,4.680760E+01,1.201520E+04,8.852340E+03,4.062789E-01,7.745994E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902669E+01,2.399717E+01,4.698220E+01,7.882401E+03,1.113098E+04,2.665328E-01,9.739696E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.900260E+01,2.399741E+01,4.586728E+01
15:50:00,4.454656E+03,2.612533E+04,1.506395E-01,2.285930E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399761E+01,4.712535E+01,7.724020E+03,2.557710E+04,2.611969E-01,2.237939E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399773E+01,4.717852E+01,2.170698E+04,2.951763E+04,7.340474E-01,2.582719E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399777E+01,4.685491E+01,7.969194E+03,7.703617E+03,2.694668E-01,6.740792E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827904E+01,2.399722E+01,4.733991E+01,5.310418E+03,4.344954E+03,1.795636E-01,3.801969E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827840E+01,2.399704E+01,4.767354E+01,7.969192E+03,6.130811E+03,2.694667E-01,5.364692E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827904E+01,2.399696E+01,4.795422E+01,5.299928E+03,9.553370E+03,1.792089E-01,8.359353E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827407E+01,2.399731E+01,4.605551E+01,8.787400E+03,9.606073E+03,2.971336E-01,8.405402E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848387E+01,2.399731E+01,4.684108E+01,5.797376E+03,5.637246E+03,1.960296E-01,4.932697E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.846307E+01,2.399720E+01,4.701872E+01,8.787399E+03,7.985980E+03,2.971336E-01,6.987926E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848386E+01,2.399714E+01,4.722427E+01,5.830943E+03,1.083794E+04,1.971646E-01,9.483288E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847468E+01,2.399740E+01,4.590314E+01,1.201345E+04,1.045314E+04,4.062197E-01,9.146580E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902646E+01,2.399733E+01,4.667071E+01,7.821852E+03,6.187554E+03,2.644855E-01,5.414214E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.899085E+01,2.399723E+01,4.681642E+01,1.201099E+04,8.853415E+03,4.061367E-01,7.746931E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902616E+01,2.399717E+01,4.698198E+01,7.879743E+03,1.139165E+04,2.664430E-01,9.967760E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.900209E+01,2.399743E+01,4.584600E+01
16:00:00,4.600262E+03,2.610727E+04,1.555633E-01,2.284351E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399761E+01,4.712789E+01,7.719068E+03,2.555709E+04,2.610294E-01,2.236187E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399773E+01,4.718042E+01,2.168763E+04,2.961627E+04,7.333928E-01,2.591350E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399777E+01,4.684782E+01,7.970115E+03,7.503746E+03,2.694979E-01,6.565905E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827930E+01,2.399720E+01,4.740534E+01,5.310960E+03,4.303636E+03,1.795820E-01,3.765814E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827863E+01,2.399704E+01,4.770070E+01,7.970114E+03,6.106049E+03,2.694979E-01,5.343023E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827930E+01,2.399696E+01,4.796672E+01,5.300470E+03,9.761763E+03,1.792272E-01,8.541677E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827431E+01,2.399734E+01,4.603184E+01,8.786237E+03,9.405281E+03,2.970943E-01,8.229710E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848359E+01,2.399730E+01,4.688401E+01,5.796637E+03,5.593381E+03,1.960047E-01,4.894315E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.846281E+01,2.399719E+01,4.703633E+01,8.786236E+03,7.959424E+03,2.970943E-01,6.964688E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848359E+01,2.399714E+01,4.723269E+01,5.830204E+03,1.104678E+04,1.971397E-01,9.666002E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847442E+01,2.399742E+01,4.588491E+01,1.200938E+04,1.027916E+04,4.060821E-01,8.994349E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902595E+01,2.399732E+01,4.670215E+01,7.819282E+03,6.160357E+03,2.643986E-01,5.390416E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.899034E+01,2.399723E+01,4.682572E+01,1.200693E+04,8.852780E+03,4.059993E-01,7.746373E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902564E+01,2.399718E+01,4.698263E+01,7.877175E+03,1.161799E+04,2.663561E-01,1.016579E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.900158E+01,2.399745E+01,4.582808E+01
16:10:00,4.592887E+03,2.637474E+04,1.553139E-01,2.307755E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399760E+01,4.713007E+01,7.714242E+03,2.553633E+04,2.608663E-01,2.234371E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399773E+01,4.718239E+01,2.166905E+04,2.970917E+04,7.327648E-01,2.599478E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399777E+01,4.684122E+01,7.970991E+03,7.315511E+03,2.695275E-01,6.401202E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827954E+01,2.399719E+01,4.746916E+01,5.311475E+03,4.262089E+03,1.795994E-01,3.729461E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827884E+01,2.399704E+01,4.772865E+01,7.970989E+03,6.079271E+03,2.695275E-01,5.319591E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827954E+01,2.399696E+01,4.798055E+01,5.300985E+03,9.941924E+03,1.792447E-01,8.699298E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827452E+01,2.399736E+01,4.601265E+01,8.785103E+03,9.215917E+03,2.970560E-01,8.064020E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848332E+01,2.399729E+01,4.692525E+01,5.795918E+03,5.549038E+03,1.959803E-01,4.855515E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.846255E+01,2.399719E+01,4.705444E+01,8.785102E+03,7.930551E+03,2.970559E-01,6.939423E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848332E+01,2.399714E+01,4.724196E+01,5.829485E+03,1.122728E+04,1.971153E-01,9.823919E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847416E+01,2.399744E+01,4.587007E+01,1.200547E+04,1.011539E+04,4.059501E-01,8.851056E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902544E+01,2.399731E+01,4.673190E+01,7.816819E+03,6.131916E+03,2.643152E-01,5.365530E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.898984E+01,2.399722E+01,4.683562E+01,1.200303E+04,8.848654E+03,4.058676E-01,7.742760E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902513E+01,2.399718E+01,4.698426E+01,7.874713E+03,1.181515E+04,2.662729E-01,1.033829E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.900109E+01,2.399747E+01,4.581337E+01
16:20:00,4.575295E+03,2.666456E+04,1.547190E-01,2.333120E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399747E+01,4.707722E+01,7.709365E+03,2.551477E+04,2.607013E-01,2.232485E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399773E+01,4.718442E+01,2.165058E+04,2.979607E+04,7.321402E-01,2.607081E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399778E+01,4.683508E+01,7.971708E+03,7.139350E+03,2.695518E-01,6.247064E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827976E+01,2.399717E+01,4.752992E+01,5.311896E+03,4.216756E+03,1.796136E-01,3.689794E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827903E+01,2.399703E+01,4.775813E+01,7.971706E+03,6.045503E+03,2.695517E-01,5.290042E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827976E+01,2.399697E+01,4.799643E+01,5.301405E+03,1.009937E+04,1.792589E-01,8.837039E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827471E+01,2.399738E+01,4.599794E+01,8.783962E+03,9.038067E+03,2.970174E-01,7.908407E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848306E+01,2.399727E+01,4.696398E+01,5.795193E+03,5.500374E+03,1.959558E-01,4.812934E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.846229E+01,2.399719E+01,4.707372E+01,8.783961E+03,7.893923E+03,2.970173E-01,6.907372E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848306E+01,2.399714E+01,4.725272E+01,5.828760E+03,1.138476E+04,1.970908E-01,9.961696E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847390E+01,2.399745E+01,4.585874E+01,1.200161E+04,9.961838E+03,4.058194E-01,8.716699E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902494E+01,2.399730E+01,4.675934E+01,7.814380E+03,6.098312E+03,2.642328E-01,5.336127E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.898935E+01,2.399722E+01,4.684664E+01,1.199918E+04,8.835474E+03,4.057371E-01,7.731226E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902464E+01,2.399718E+01,4.698742E+01,7.872275E+03,1.198841E+04,2.661905E-01,1.048987E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.900061E+01,2.399748E+01,4.580197E+01
16:30:00,4.553872E+03,2.696210E+04,1.539946E-01,2.359158E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399750E+01,4.704031E+01,7.704457E+03,2.549239E+04,2.605354E-01,2.230526E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399773E+01,4.718653E+01,2.163227E+04,2.987668E+04,7.315209E-01,2.614133E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399778E+01,4.682941E+01,7.972217E+03,6.982224E+03,2.695690E-01,6.109583E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827993E+01,2.399715E+01,4.758954E+01,5.312193E+03,4.169481E+03,1.796236E-01,3.648428E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827918E+01,2.399704E+01,4.779428E+01,7.972216E+03,6.012513E+03,2.695689E-01,5.261173E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.827993E+01,2.399698E+01,4.801928E+01,5.301702E+03,1.022922E+04,1.792689E-01,8.950646E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827486E+01,2.399739E+01,4.598461E+01,8.782815E+03,8.878676E+03,2.969786E-01,7.768945E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848279E+01,2.399726E+01,4.700211E+01,5.794465E+03,5.449279E+03,1.959312E-01,4.768226E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.846203E+01,2.399719E+01,4.709809E+01,8.782814E+03,7.857529E+03,2.969786E-01,6.875525E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848279E+01,2.399715E+01,4.726881E+01,5.828033E+03,1.151446E+04,1.970662E-01,1.007517E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847365E+01,2.399746E+01,4.584842E+01,1.199779E+04,9.825407E+03,4.056901E-01,8.597328E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902446E+01,2.399729E+01,4.678625E+01,7.811968E+03,6.061395E+03,2.641512E-01,5.303824E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.898887E+01,2.399723E+01,4.686223E+01,1.199536E+04,8.821209E+03,4.056080E-01,7.718742E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902415E+01,2.399719E+01,4.699541E+01,7.869865E+03,1.213301E+04,2.661089E-01,1.061638E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.900014E+01,2.399749E+01,4.579155E+01
16:40:00,4.529757E+03,2.726509E+04,1.531791E-01,2.385673E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399753E+01,4.701639E+01,7.699568E+03,2.546931E+04,2.603700E-01,2.228507E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399773E+01,4.718872E+01,2.161428E+04,2.995087E+04,7.309125E-01,2.620623E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399778E+01,4.682421E+01,7.972529E+03,6.844509E+03,2.695795E-01,5.989089E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.828006E+01,2.399712E+01,4.764125E+01,5.312371E+03,4.120763E+03,1.796297E-01,3.605799E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827929E+01,2.399704E+01,4.783147E+01,7.972528E+03,5.986255E+03,2.695795E-01,5.238197E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.828006E+01,2.399696E+01,4.803727E+01,5.301881E+03,1.032858E+04,1.792749E-01,9.037568E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827497E+01,2.399741E+01,4.597639E+01,8.781674E+03,8.738289E+03,2.969400E-01,7.646114E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848253E+01,2.399724E+01,4.703443E+01,5.793741E+03,5.396364E+03,1.959067E-01,4.721925E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.846177E+01,2.399719E+01,4.712293E+01,8.781673E+03,7.827701E+03,2.969400E-01,6.849426E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848253E+01,2.399714E+01,4.728098E+01,5.827309E+03,1.161350E+04,1.970418E-01,1.016182E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847339E+01,2.399748E+01,4.584224E+01,1.199404E+04,9.706601E+03,4.055633E-01,8.493380E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902398E+01,2.399728E+01,4.680807E+01,7.809600E+03,6.021765E+03,2.640711E-01,5.269146E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.898840E+01,2.399723E+01,4.687819E+01,1.199161E+04,8.812223E+03,4.054814E-01,7.710878E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902368E+01,2.399718E+01,4.700004E+01,7.867499E+03,1.224604E+04,2.660289E-01,1.071526E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.899967E+01,2.399751E+01,4.578500E+01
