16:50:00,4.503664E+03,2.757287E+04,1.522967E-01,2.412605E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399756E+01,4.700102E+01,7.694712E+03,2.544644E+04,2.602058E-01,2.226506E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399773E+01,4.719098E+01,2.159664E+04,3.001934E+04,7.303162E-01,2.626614E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399778E+01,4.681949E+01,7.972673E+03,6.724000E+03,2.695844E-01,5.883651E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.828015E+01,2.399710E+01,4.768679E+01,5.312449E+03,4.070587E+03,1.796323E-01,3.561893E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827937E+01,2.399703E+01,4.786885E+01,7.972672E+03,5.971125E+03,2.695844E-01,5.224959E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.828015E+01,2.399694E+01,4.804524E+01,5.301958E+03,1.038786E+04,1.792776E-01,9.089425E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827505E+01,2.399743E+01,4.597322E+01,8.780541E+03,8.614781E+03,2.969017E-01,7.538052E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848227E+01,2.399723E+01,4.706250E+01,5.793022E+03,5.341668E+03,1.958824E-01,4.674065E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.846152E+01,2.399718E+01,4.714757E+01,8.780540E+03,7.809104E+03,2.969017E-01,6.833155E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848227E+01,2.399712E+01,4.728570E+01,5.826590E+03,1.167194E+04,1.970174E-01,1.021293E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847314E+01,2.399749E+01,4.584008E+01,1.199036E+04,9.603282E+03,4.054390E-01,8.402984E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902352E+01,2.399726E+01,4.682640E+01,7.807281E+03,5.979429E+03,2.639927E-01,5.232102E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.898794E+01,2.399722E+01,4.689399E+01,1.198794E+04,8.813172E+03,4.053573E-01,7.711708E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902321E+01,2.399717E+01,4.699854E+01,7.865182E+03,1.231740E+04,2.659506E-01,1.077768E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.899922E+01,2.399752E+01,4.578217E+01
17:00:00,4.476050E+03,2.788713E+04,1.513630E-01,2.440103E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399758E+01,4.699109E+01,7.689894E+03,2.542655E+04,2.600429E-01,2.224766E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399773E+01,4.719312E+01,2.157938E+04,3.008501E+04,7.297324E-01,2.632360E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399778E+01,4.681511E+01,7.972679E+03,6.617353E+03,2.695846E-01,5.790343E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.828021E+01,2.399708E+01,4.772894E+01,5.312444E+03,4.018889E+03,1.796321E-01,3.516657E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827941E+01,2.399702E+01,4.790689E+01,7.972678E+03,5.970652E+03,2.695846E-01,5.224548E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.828021E+01,2.399692E+01,4.804204E+01,5.301953E+03,1.039905E+04,1.792774E-01,9.099200E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827509E+01,2.399745E+01,4.597861E+01,8.779417E+03,8.504843E+03,2.968637E-01,7.441865E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848201E+01,2.399721E+01,4.708846E+01,5.792308E+03,5.285172E+03,1.958583E-01,4.624632E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.846127E+01,2.399718E+01,4.717246E+01,8.779416E+03,7.805496E+03,2.968637E-01,6.830001E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848201E+01,2.399710E+01,4.728264E+01,5.825876E+03,1.168123E+04,1.969933E-01,1.022105E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847290E+01,2.399751E+01,4.584502E+01,1.198677E+04,9.512142E+03,4.053175E-01,8.323244E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902306E+01,2.399725E+01,4.684320E+01,7.805013E+03,5.934374E+03,2.639160E-01,5.192678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.898749E+01,2.399722E+01,4.691011E+01,1.198435E+04,8.827855E+03,4.052359E-01,7.724559E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902276E+01,2.399716E+01,4.699095E+01,7.862915E+03,1.233854E+04,2.658739E-01,1.079617E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.899877E+01,2.399754E+01,4.578590E+01
17:10:00,4.447231E+03,2.843314E+04,1.503884E-01,2.487879E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399759E+01,4.698426E+01,7.685115E+03,2.541342E+04,2.598813E-01,2.223617E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399773E+01,4.719465E+01,2.156249E+04,3.015140E+04,7.291613E-01,2.638168E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399778E+01,4.681067E+01,7.972575E+03,6.520413E+03,2.695811E-01,5.705528E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.828025E+01,2.399707E+01,4.776965E+01,5.312372E+03,3.965677E+03,1.796297E-01,3.470095E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827943E+01,2.399702E+01,4.794601E+01,7.972574E+03,5.987475E+03,2.695811E-01,5.239275E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.828025E+01,2.399689E+01,4.802816E+01,5.301881E+03,1.036509E+04,1.792750E-01,9.069472E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827512E+01,2.399747E+01,4.599302E+01,8.778302E+03,8.404211E+03,2.968260E-01,7.353820E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848175E+01,2.399721E+01,4.711368E+01,5.791601E+03,5.226862E+03,1.958343E-01,4.573610E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.846102E+01,2.399717E+01,4.719791E+01,8.778301E+03,7.819600E+03,2.968260E-01,6.842348E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848175E+01,2.399709E+01,4.727250E+01,5.825169E+03,1.164424E+04,1.969694E-01,1.018867E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847265E+01,2.399753E+01,4.585744E+01,1.198325E+04,9.428852E+03,4.051987E-01,8.250372E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902261E+01,2.399725E+01,4.685966E+01,7.802795E+03,5.886541E+03,2.638410E-01,5.150824E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.898705E+01,2.399722E+01,4.692686E+01,1.198085E+04,8.858961E+03,4.051173E-01,7.751781E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902231E+01,2.399714E+01,4.697809E+01,7.860699E+03,1.231232E+04,2.657990E-01,1.077321E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.899834E+01,2.399756E+01,4.579645E+01
17:20:00,4.417433E+03,2.900901E+04,1.493807E-01,2.538271E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399738E+01,4.688967E+01,7.680376E+03,2.540997E+04,2.597210E-01,2.223315E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399773E+01,4.719504E+01,2.154597E+04,3.022118E+04,7.286027E-01,2.644274E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399778E+01,4.680577E+01,7.972382E+03,6.432602E+03,2.695746E-01,5.628701E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.828026E+01,2.399706E+01,4.781079E+01,5.312246E+03,3.914065E+03,1.796254E-01,3.424935E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827944E+01,2.399702E+01,4.798707E+01,7.972381E+03,6.027481E+03,2.695746E-01,5.274289E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.828026E+01,2.399688E+01,4.800577E+01,5.301755E+03,1.028404E+04,1.792707E-01,8.998543E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827512E+01,2.399748E+01,4.601152E+01,8.777197E+03,8.312245E+03,2.967886E-01,7.273356E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848149E+01,2.399720E+01,4.713962E+01,5.790899E+03,5.169886E+03,1.958106E-01,4.523756E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.846078E+01,2.399717E+01,4.722474E+01,8.777196E+03,7.857411E+03,2.967886E-01,6.875440E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848149E+01,2.399707E+01,4.725731E+01,5.824468E+03,1.155887E+04,1.969457E-01,1.011396E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847241E+01,2.399754E+01,4.587305E+01,1.197982E+04,9.352732E+03,4.050826E-01,8.183773E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902218E+01,2.399724E+01,4.687701E+01,7.800628E+03,5.839068E+03,2.637678E-01,5.109285E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.898662E+01,2.399722E+01,4.694498E+01,1.197742E+04,8.912499E+03,4.050013E-01,7.798632E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902188E+01,2.399714E+01,4.696177E+01,7.858534E+03,1.223658E+04,2.657258E-01,1.070692E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.899792E+01,2.399757E+01,4.580980E+01
17:30:00,4.386825E+03,2.960419E+04,1.483457E-01,2.590352E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399743E+01,4.682515E+01,7.675674E+03,2.541772E+04,2.595620E-01,2.223994E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399772E+01,4.719413E+01,2.152982E+04,3.029564E+04,7.280565E-01,2.650788E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399778E+01,4.680034E+01,7.972119E+03,6.345478E+03,2.695657E-01,5.552472E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.828025E+01,2.399706E+01,4.785278E+01,5.312077E+03,3.861992E+03,1.796197E-01,3.379370E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827942E+01,2.399701E+01,4.802973E+01,7.972118E+03,6.082863E+03,2.695657E-01,5.322759E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.828025E+01,2.399687E+01,4.797681E+01,5.301587E+03,1.015995E+04,1.792650E-01,8.889954E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827510E+01,2.399748E+01,4.603259E+01,8.776101E+03,8.220370E+03,2.967516E-01,7.192971E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848124E+01,2.399720E+01,4.716671E+01,5.790204E+03,5.112116E+03,1.957871E-01,4.473208E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.846053E+01,2.399717E+01,4.725294E+01,8.776101E+03,7.910857E+03,2.967516E-01,6.922215E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848124E+01,2.399707E+01,4.723874E+01,5.823773E+03,1.142908E+04,1.969222E-01,1.000038E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847216E+01,2.399754E+01,4.589077E+01,1.197647E+04,9.275113E+03,4.049692E-01,8.115862E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902175E+01,2.399724E+01,4.689560E+01,7.798511E+03,5.789795E+03,2.636962E-01,5.066171E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.898619E+01,2.399722E+01,4.696443E+01,1.197407E+04,8.980300E+03,4.048880E-01,7.857966E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902145E+01,2.399714E+01,4.694343E+01,7.856418E+03,1.211518E+04,2.656542E-01,1.060069E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.899750E+01,2.399757E+01,4.582504E+01
17:40:00,4.355535E+03,3.021677E+04,1.472876E-01,2.643953E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399749E+01,4.678326E+01,7.671009E+03,2.543671E+04,2.594043E-01,2.225656E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399772E+01,4.719211E+01,2.151403E+04,3.037461E+04,7.275225E-01,2.657698E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399778E+01,4.679459E+01,7.971799E+03,6.256071E+03,2.695549E-01,5.474245E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.828021E+01,2.399705E+01,4.789649E+01,5.311874E+03,3.808634E+03,1.796129E-01,3.332682E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827937E+01,2.399701E+01,4.807424E+01,7.971798E+03,6.145934E+03,2.695548E-01,5.377957E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.828021E+01,2.399686E+01,4.794455E+01,5.301383E+03,9.993104E+03,1.792581E-01,8.743950E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827505E+01,2.399748E+01,4.605761E+01,8.775015E+03,8.125536E+03,2.967148E-01,7.109995E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848099E+01,2.399719E+01,4.719535E+01,5.789514E+03,5.052707E+03,1.957638E-01,4.421225E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.846029E+01,2.399717E+01,4.728257E+01,8.775014E+03,7.971996E+03,2.967148E-01,6.975720E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848099E+01,2.399707E+01,4.721893E+01,5.823083E+03,1.125525E+04,1.968989E-01,9.848276E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847192E+01,2.399754E+01,4.591170E+01,1.197319E+04,9.192866E+03,4.048584E-01,8.043898E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902133E+01,2.399724E+01,4.691570E+01,7.796443E+03,5.737820E+03,2.636262E-01,5.020694E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.898578E+01,2.399721E+01,4.698527E+01,1.197079E+04,9.054299E+03,4.047773E-01,7.922722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902104E+01,2.399714E+01,4.692480E+01,7.854351E+03,1.194844E+04,2.655844E-01,1.045478E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.899709E+01,2.399757E+01,4.584321E+01
17:50:00,4.323666E+03,3.084368E+04,1.462099E-01,2.698808E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399754E+01,4.675551E+01,7.666379E+03,2.546513E+04,2.592477E-01,2.228143E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399772E+01,4.718935E+01,2.149859E+04,3.045601E+04,7.270005E-01,2.664820E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.678885E+01,7.971433E+03,6.162907E+03,2.695425E-01,5.392728E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.828015E+01,2.399705E+01,4.794296E+01,5.311643E+03,3.753631E+03,1.796050E-01,3.284553E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827931E+01,2.399700E+01,4.812117E+01,7.971432E+03,6.208905E+03,2.695425E-01,5.433065E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.828015E+01,2.399687E+01,4.791311E+01,5.301152E+03,9.788833E+03,1.792503E-01,8.565206E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827499E+01,2.399748E+01,4.608852E+01,8.773937E+03,8.026275E+03,2.966784E-01,7.023143E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848074E+01,2.399719E+01,4.722594E+01,5.788830E+03,4.991325E+03,1.957407E-01,4.367516E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.846005E+01,2.399716E+01,4.731376E+01,8.773936E+03,8.032836E+03,2.966784E-01,7.028961E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848074E+01,2.399707E+01,4.720037E+01,5.822399E+03,1.104326E+04,1.968757E-01,9.662777E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847169E+01,2.399754E+01,4.593731E+01,1.196999E+04,9.104467E+03,4.047502E-01,7.966551E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902093E+01,2.399724E+01,4.693764E+01,7.794423E+03,5.682783E+03,2.635579E-01,4.972537E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.898538E+01,2.399721E+01,4.700761E+01,1.196760E+04,9.126406E+03,4.046692E-01,7.985820E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902063E+01,2.399714E+01,4.690789E+01,7.852333E+03,1.174228E+04,2.655161E-01,1.027439E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.899670E+01,2.399757E+01,4.586562E+01
18:00:00,4.291295E+03,3.147945E+04,1.451152E-01,2.754438E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399757E+01,4.673672E+01,7.661785E+03,2.549830E+04,2.590923E-01,2.231045E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399772E+01,4.718633E+01,2.148350E+04,3.053481E+04,7.264901E-01,2.671715E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.678352E+01,7.971030E+03,6.064807E+03,2.695289E-01,5.306890E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.828007E+01,2.399705E+01,4.799319E+01,5.311389E+03,3.696686E+03,1.795965E-01,3.234726E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827923E+01,2.399700E+01,4.817110E+01,7.971029E+03,6.263299E+03,2.695288E-01,5.480665E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.828007E+01,2.399689E+01,4.788692E+01,5.300898E+03,9.550669E+03,1.792417E-01,8.356808E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.827491E+01,2.399749E+01,4.612758E+01,8.772868E+03,7.921415E+03,2.966422E-01,6.931392E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848050E+01,2.399719E+01,4.725897E+01,5.788152E+03,4.927698E+03,1.957177E-01,4.311842E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.845981E+01,2.399716E+01,4.734676E+01,8.772867E+03,8.084632E+03,2.966422E-01,7.074286E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.848050E+01,2.399708E+01,4.718582E+01,5.821721E+03,1.079727E+04,1.968528E-01,9.447530E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.847145E+01,2.399755E+01,4.596934E+01,1.196686E+04,9.008733E+03,4.046445E-01,7.882783E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902053E+01,2.399724E+01,4.696181E+01,7.792450E+03,5.624379E+03,2.634912E-01,4.921432E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.898499E+01,2.399721E+01,4.703166E+01,1.196447E+04,9.187758E+03,4.045636E-01,8.039504E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.902023E+01,2.399716E+01,4.689487E+01,7.850361E+03,1.150083E+04,2.654494E-01,1.006312E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099783E+01,4.899631E+01,2.399757E+01,4.589381E+01
18:10:00,4.473427E+03,3.001807E+04,1.512743E-01,2.626569E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399759E+01,4.672380E+01,7.657067E+03,2.552940E+04,2.589328E-01,2.233767E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399772E+01,4.718355E+01,2.146833E+04,3.060383E+04,7.259771E-01,2.677753E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.677899E+01,8.266907E+03,5.958886E+03,2.795352E-01,5.214208E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099861E+01,4.771266E+01,2.399705E+01,4.804801E+01,5.508649E+03,3.636365E+03,1.862676E-01,3.181944E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099854E+01,4.768499E+01,2.399700E+01,4.822447E+01,8.266905E+03,6.297345E+03,2.795351E-01,5.510454E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099861E+01,4.771266E+01,2.399691E+01,4.787028E+01,5.498158E+03,9.269163E+03,1.859129E-01,8.110489E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099854E+01,4.768070E+01,2.399749E+01,4.617684E+01,9.068229E+03,7.809085E+03,3.066312E-01,6.833102E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099862E+01,4.791016E+01,2.399719E+01,4.729486E+01,5.985091E+03,4.860918E+03,2.023781E-01,4.253409E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099855E+01,4.786295E+01,2.399716E+01,4.738175E+01,9.068228E+03,8.116153E+03,3.066311E-01,7.101866E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099862E+01,4.791016E+01,2.399710E+01,4.717804E+01,6.018660E+03,1.050900E+04,2.035132E-01,9.195297E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099855E+01,4.787443E+01,2.399755E+01,4.600931E+01,1.226039E+04,8.903591E+03,4.145717E-01,7.790784E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099864E+01,4.844824E+01,2.399724E+01,4.698853E+01,7.988243E+03,5.561742E+03,2.701130E-01,4.866625E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099857E+01,4.838638E+01,2.399721E+01,4.705758E+01,1.225800E+04,9.227108E+03,4.144909E-01,8.073933E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099864E+01,4.844793E+01,2.399717E+01,4.688792E+01,8.046156E+03,1.121577E+04,2.720713E-01,9.813691E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099857E+01,4.839777E+01,2.399758E+01,4.592904E+01
18:20:00,4.676998E+03,2.839320E+04,1.581582E-01,2.484368E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399823E+01,4.697948E+01,7.658616E+03,2.555089E+04,2.589852E-01,2.235647E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399772E+01,4.718156E+01,2.151977E+04,3.065513E+04,7.277165E-01,2.682242E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.677567E+01,8.563674E+03,5.842169E+03,2.895706E-01,5.112078E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.695224E+01,2.399705E+01,4.811120E+01,5.706439E+03,3.571156E+03,1.929560E-01,3.124884E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099802E+01,4.689599E+01,2.399700E+01,4.828483E+01,8.563673E+03,6.298219E+03,2.895706E-01,5.511213E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.695224E+01,2.399695E+01,4.787122E+01,5.695949E+03,8.933473E+03,1.926013E-01,7.816759E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099802E+01,4.689154E+01,2.399750E+01,4.624025E+01,9.364281E+03,7.687997E+03,3.166425E-01,6.727149E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.715545E+01,2.399719E+01,4.733551E+01,6.182446E+03,4.790526E+03,2.090518E-01,4.191816E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099802E+01,4.707981E+01,2.399716E+01,4.742063E+01,9.364280E+03,8.116096E+03,3.166424E-01,7.101810E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.715545E+01,2.399713E+01,4.718206E+01,6.216015E+03,1.016974E+04,2.101869E-01,8.898443E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099802E+01,4.709174E+01,2.399756E+01,4.605974E+01,1.256740E+04,8.787717E+03,4.249532E-01,7.689393E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099809E+01,4.772895E+01,2.399724E+01,4.701952E+01,8.192534E+03,5.494326E+03,2.770211E-01,4.807635E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099799E+01,4.763989E+01,2.399721E+01,4.708693E+01,1.256501E+04,9.232679E+03,4.248725E-01,8.078801E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099809E+01,4.772862E+01,2.399719E+01,4.689106E+01,8.250452E+03,1.087839E+04,2.789795E-01,9.518478E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099799E+01,4.765240E+01,2.399758E+01,4.597355E+01
18:30:00,4.895528E+03,2.669801E+04,1.655481E-01,2.336019E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399814E+01,4.717896E+01,7.669885E+03,2.555597E+04,2.593663E-01,2.236092E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399773E+01,4.718104E+01,2.167324E+04,3.068163E+04,7.329064E-01,2.684560E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.677408E+01,8.862418E+03,5.713283E+03,2.996700E-01,4.999298E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099659E+01,4.603493E+01,2.399706E+01,4.818483E+01,5.905450E+03,3.500334E+03,1.996837E-01,3.062913E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099639E+01,4.595351E+01,2.399701E+01,4.835385E+01,8.862417E+03,6.251120E+03,2.996700E-01,5.469989E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099659E+01,4.603493E+01,2.399700E+01,4.789626E+01,5.894960E+03,8.531413E+03,1.993290E-01,7.464955E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099639E+01,4.594864E+01,2.399752E+01,4.632198E+01,9.662074E+03,7.557024E+03,3.267094E-01,6.612545E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099655E+01,4.625688E+01,2.399719E+01,4.738121E+01,6.380887E+03,4.715982E+03,2.157599E-01,4.126589E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099635E+01,4.615575E+01,2.399716E+01,4.746332E+01,9.662073E+03,8.068187E+03,3.267093E-01,7.059880E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099655E+01,4.625688E+01,2.399716E+01,4.720111E+01,6.414454E+03,9.767328E+03,2.168949E-01,8.546330E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099635E+01,4.616902E+01,2.399757E+01,4.612297E+01,1.289607E+04,8.659937E+03,4.360629E-01,7.577584E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099637E+01,4.691884E+01,2.399724E+01,4.705489E+01,8.410533E+03,5.421523E+03,2.843895E-01,4.743932E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099617E+01,4.680621E+01,2.399721E+01,4.711967E+01,1.289369E+04,9.188020E+03,4.359822E-01,8.039713E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099637E+01,4.691845E+01,2.399722E+01,4.690706E+01,8.468456E+03,1.047640E+04,2.863481E-01,9.166745E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099617E+01,4.682121E+01,2.399759E+01,4.602924E+01
18:40:00,5.125198E+03,2.494331E+04,1.733146E-01,2.182470E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399800E+01,4.732734E+01,7.688918E+03,2.553973E+04,2.600099E-01,2.234671E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399773E+01,4.718257E+01,2.191203E+04,3.067806E+04,7.409814E-01,2.684247E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.677465E+01,9.163249E+03,5.570765E+03,3.098366E-01,4.874589E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099480E+01,4.538761E+01,2.399707E+01,4.826926E+01,6.105775E+03,3.422759E+03,2.064534E-01,2.995032E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099454E+01,4.530238E+01,2.399702E+01,4.843173E+01,9.163248E+03,6.139986E+03,3.098366E-01,5.372726E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099480E+01,4.538761E+01,2.399707E+01,4.795443E+01,6.095285E+03,8.042897E+03,2.060987E-01,7.037499E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099454E+01,4.529685E+01,2.399755E+01,4.643061E+01,9.961732E+03,7.414066E+03,3.368357E-01,6.487454E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099477E+01,4.564021E+01,2.399719E+01,4.743230E+01,6.580512E+03,4.635861E+03,2.225056E-01,4.056482E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099451E+01,4.553389E+01,2.399715E+01,4.751008E+01,9.961731E+03,7.955303E+03,3.368357E-01,6.961089E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099477E+01,4.564021E+01,2.399720E+01,4.724291E+01,6.614077E+03,9.280703E+03,2.236405E-01,8.120531E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099451E+01,4.554925E+01,2.399759E+01,4.620596E+01,1.324378E+04,8.518054E+03,4.478111E-01,7.453434E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099460E+01,4.643650E+01,2.399724E+01,4.709488E+01,8.640609E+03,5.341730E+03,2.921630E-01,4.674112E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099435E+01,4.631923E+01,2.399721E+01,4.715604E+01,1.324139E+04,9.075720E+03,4.477304E-01,7.941435E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099460E+01,4.643603E+01,2.399726E+01,4.694213E+01,8.698534E+03,9.988656E+03,2.941216E-01,8.739965E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099435E+01,4.633734E+01,2.399761E+01,4.610226E+01
18:50:00,5.362637E+03,2.313541E+04,1.813439E-01,2.024269E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399789E+01,4.743960E+01,7.713272E+03,2.549835E+04,2.608335E-01,2.231049E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.718641E+01,2.221595E+04,3.064034E+04,7.512586E-01,2.680946E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.677754E+01,9.465627E+03,5.416785E+03,3.200538E-01,4.739849E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099392E+01,4.493260E+01,2.399708E+01,4.836591E+01,6.307079E+03,3.339256E+03,2.132550E-01,2.921963E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099362E+01,4.485312E+01,2.399702E+01,4.852032E+01,9.465626E+03,5.961965E+03,3.200538E-01,5.216931E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099392E+01,4.493260E+01,2.399715E+01,4.805723E+01,6.296590E+03,7.469970E+03,2.129004E-01,6.536180E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099362E+01,4.484691E+01,2.399760E+01,4.658509E+01,1.026276E+04,7.260766E+03,3.470067E-01,6.353313E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.521706E+01,2.399720E+01,4.749039E+01,6.781013E+03,4.550518E+03,2.292797E-01,3.981805E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099359E+01,4.511441E+01,2.399716E+01,4.756271E+01,1.026276E+04,7.774237E+03,3.470066E-01,6.802634E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.521706E+01,2.399726E+01,4.731525E+01,6.814575E+03,8.710816E+03,2.304145E-01,7.621877E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099358E+01,4.513188E+01,2.399763E+01,4.632351E+01,1.360634E+04,8.363680E+03,4.600590E-01,7.318353E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099369E+01,4.614914E+01,2.399725E+01,4.714080E+01,8.880130E+03,5.255436E+03,3.002542E-01,4.598603E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099341E+01,4.603411E+01,2.399721E+01,4.719770E+01,1.360395E+04,8.892375E+03,4.599782E-01,7.780987E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099369E+01,4.614860E+01,2.399730E+01,4.700246E+01,8.938056E+03,9.415833E+03,3.022127E-01,8.238743E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099340E+01,4.605488E+01,2.399764E+01,4.620548E+01
19:00:00,5.605716E+03,2.127816E+04,1.895639E-01,1.861756E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.752675E+01,7.741446E+03,2.542930E+04,2.617862E-01,2.225007E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.719276E+01,2.257192E+04,3.056575E+04,7.632962E-01,2.674418E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.678286E+01,9.769142E+03,5.254733E+03,3.303084E-01,4.598046E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099335E+01,4.461369E+01,2.399708E+01,4.847146E+01,6.509105E+03,3.251159E+03,2.200804E-01,2.844874E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099303E+01,4.454403E+01,2.399702E+01,4.861693E+01,9.769141E+03,5.721637E+03,3.303084E-01,5.006613E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099335E+01,4.461369E+01,2.399721E+01,4.820119E+01,6.498616E+03,6.831554E+03,2.197257E-01,5.977558E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099303E+01,4.453720E+01,2.399765E+01,4.678699E+01,1.056481E+04,7.100187E+03,3.572109E-01,6.212803E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099331E+01,4.492745E+01,2.399720E+01,4.755318E+01,6.982168E+03,4.461103E+03,2.360750E-01,3.903565E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099300E+01,4.483218E+01,2.399715E+01,4.761975E+01,1.056481E+04,7.529262E+03,3.572108E-01,6.588256E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099331E+01,4.492745E+01,2.399730E+01,4.741379E+01,7.015727E+03,8.075601E+03,2.372097E-01,7.066060E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099300E+01,4.485153E+01,2.399766E+01,4.647471E+01,1.398091E+04,8.199851E+03,4.727115E-01,7.174999E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099315E+01,4.598134E+01,2.399724E+01,4.719065E+01,9.127299E+03,5.163782E+03,3.086029E-01,4.518405E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099286E+01,4.587070E+01,2.399721E+01,4.724305E+01,1.397852E+04,8.642062E+03,4.726306E-01,7.561940E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099315E+01,4.598074E+01,2.399733E+01,4.708377E+01,9.185227E+03,8.775657E+03,3.105615E-01,7.678587E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099286E+01,4.589352E+01,2.399767E+01,4.633732E+01
19:10:00,5.668458E+03,2.071654E+04,1.916856E-01,1.812611E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399776E+01,4.759679E+01,7.772791E+03,2.533407E+04,2.628462E-01,2.216673E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399775E+01,4.720167E+01,2.297264E+04,3.045578E+04,7.768472E-01,2.664795E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399782E+01,4.679065E+01,9.777233E+03,5.094009E+03,3.305712E-01,4.457406E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099294E+01,4.439038E+01,2.399707E+01,4.858217E+01,6.514162E+03,3.163611E+03,2.202439E-01,2.768266E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099262E+01,4.433161E+01,2.399702E+01,4.871862E+01,9.777232E+03,5.452054E+03,3.305711E-01,4.770696E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099294E+01,4.439038E+01,2.399725E+01,4.837974E+01,6.503674E+03,6.187090E+03,2.198893E-01,5.413643E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099262E+01,4.432425E+01,2.399768E+01,4.702953E+01,1.057126E+04,6.941023E+03,3.574170E-01,6.073532E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099292E+01,4.472939E+01,2.399719E+01,4.761810E+01,6.986232E+03,4.372544E+03,2.362044E-01,3.826075E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099261E+01,4.464245E+01,2.399715E+01,4.767914E+01,1.057126E+04,7.253846E+03,3.574170E-01,6.347241E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099292E+01,4.472939E+01,2.399732E+01,4.753268E+01,7.019790E+03,7.433420E+03,2.373389E-01,6.504147E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099260E+01,4.466339E+01,2.399767E+01,4.665200E+01,1.406914E+04,8.035596E+03,4.756790E-01,7.031274E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099283E+01,4.588593E+01,2.399724E+01,4.724228E+01,9.183271E+03,5.071623E+03,3.104847E-01,4.437764E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099254E+01,4.577978E+01,2.399720E+01,4.729044E+01,1.406674E+04,8.358641E+03,4.755978E-01,7.313923E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099283E+01,4.588528E+01,2.399735E+01,4.718096E+01,9.241202E+03,8.126658E+03,3.124433E-01,7.110711E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099254E+01,4.580406E+01,2.399767E+01,4.649040E+01
