19:20:00,5.715232E+03,2.021975E+04,1.932674E-01,1.769153E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399787E+01,4.771785E+01,7.800459E+03,2.521965E+04,2.637818E-01,2.206661E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399775E+01,4.721263E+01,2.334596E+04,3.031757E+04,7.894712E-01,2.652700E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399782E+01,4.680045E+01,9.785148E+03,4.941379E+03,3.308284E-01,4.323851E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099266E+01,4.423413E+01,2.399705E+01,4.868958E+01,6.519144E+03,3.080047E+03,2.204051E-01,2.695145E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099234E+01,4.418575E+01,2.399699E+01,4.881726E+01,9.785146E+03,5.180265E+03,3.308284E-01,4.532854E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099266E+01,4.423413E+01,2.399722E+01,4.855559E+01,6.508656E+03,5.580006E+03,2.200506E-01,4.882442E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099234E+01,4.417796E+01,2.399760E+01,4.726078E+01,1.057771E+04,6.789143E+03,3.576239E-01,5.940635E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.459403E+01,2.399717E+01,4.767910E+01,6.990330E+03,4.287676E+03,2.363352E-01,3.751815E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099235E+01,4.451503E+01,2.399713E+01,4.773486E+01,1.057771E+04,6.974831E+03,3.576239E-01,6.103083E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.459403E+01,2.399729E+01,4.764336E+01,7.023884E+03,6.826867E+03,2.374696E-01,5.973416E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099234E+01,4.453723E+01,2.399760E+01,4.681289E+01,1.415294E+04,7.876863E+03,4.784972E-01,6.892382E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099263E+01,4.583409E+01,2.399722E+01,4.729065E+01,9.236500E+03,4.981961E+03,3.122744E-01,4.359310E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099235E+01,4.573173E+01,2.399719E+01,4.733499E+01,1.415052E+04,8.069774E+03,4.784156E-01,7.061146E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099263E+01,4.583342E+01,2.399732E+01,4.726952E+01,9.294430E+03,7.511963E+03,3.142328E-01,6.572859E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099235E+01,4.575701E+01,2.399760E+01,4.662673E+01
19:30:00,5.750766E+03,1.973665E+04,1.944690E-01,1.726892E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399782E+01,4.781913E+01,7.820723E+03,2.509530E+04,2.644670E-01,2.195780E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399775E+01,4.722453E+01,2.365207E+04,3.016068E+04,7.998228E-01,2.638972E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399782E+01,4.681138E+01,9.791700E+03,4.800959E+03,3.310421E-01,4.200981E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099246E+01,4.412491E+01,2.399702E+01,4.879067E+01,6.523294E+03,3.002433E+03,2.205401E-01,2.627232E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099215E+01,4.408571E+01,2.399697E+01,4.891020E+01,9.791698E+03,4.926686E+03,3.310421E-01,4.310955E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099246E+01,4.412491E+01,2.399715E+01,4.871050E+01,6.512806E+03,5.039367E+03,2.201855E-01,4.409387E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099215E+01,4.407757E+01,2.399748E+01,4.745869E+01,1.058303E+04,6.648552E+03,3.577956E-01,5.817620E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099247E+01,4.450163E+01,2.399714E+01,4.773437E+01,6.993736E+03,4.208340E+03,2.364447E-01,3.682396E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.442954E+01,2.399711E+01,4.778545E+01,1.058303E+04,6.714452E+03,3.577956E-01,5.875240E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099247E+01,4.450163E+01,2.399723E+01,4.773407E+01,7.027290E+03,6.285243E+03,2.375791E-01,5.499506E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.445275E+01,2.399749E+01,4.694223E+01,1.422307E+04,7.727747E+03,4.808579E-01,6.761907E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099252E+01,4.580823E+01,2.399720E+01,4.733460E+01,9.281127E+03,4.896760E+03,3.137761E-01,4.284760E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099224E+01,4.570878E+01,2.399717E+01,4.737569E+01,1.422065E+04,7.797997E+03,4.807758E-01,6.823333E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099252E+01,4.580754E+01,2.399726E+01,4.734061E+01,9.339056E+03,6.961291E+03,3.157345E-01,6.091033E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099224E+01,4.573471E+01,2.399750E+01,4.673411E+01
19:40:00,5.778175E+03,1.926673E+04,1.953959E-01,1.685782E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399776E+01,4.790187E+01,7.835364E+03,2.496913E+04,2.649621E-01,2.184740E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399775E+01,4.723631E+01,2.390417E+04,2.999376E+04,8.083478E-01,2.624366E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399782E+01,4.682261E+01,9.796694E+03,4.676752E+03,3.312062E-01,4.092302E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099232E+01,4.404866E+01,2.399699E+01,4.888536E+01,6.526466E+03,2.933045E+03,2.206441E-01,2.566518E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099202E+01,4.401721E+01,2.399694E+01,4.899762E+01,9.796693E+03,4.712087E+03,3.312062E-01,4.123174E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099232E+01,4.404866E+01,2.399708E+01,4.884518E+01,6.515979E+03,4.598513E+03,2.202896E-01,4.023651E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099202E+01,4.400880E+01,2.399738E+01,4.762794E+01,1.058705E+04,6.523688E+03,3.579266E-01,5.708367E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099235E+01,4.443863E+01,2.399712E+01,4.778455E+01,6.996318E+03,4.136959E+03,2.365287E-01,3.619940E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099205E+01,4.437229E+01,2.399709E+01,4.783175E+01,1.058705E+04,6.494392E+03,3.579265E-01,5.682686E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099235E+01,4.443863E+01,2.399717E+01,4.780808E+01,7.029871E+03,5.842731E+03,2.376630E-01,5.112325E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099205E+01,4.439626E+01,2.399741E+01,4.704716E+01,1.428137E+04,7.592837E+03,4.828230E-01,6.643865E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099245E+01,4.579764E+01,2.399718E+01,4.737499E+01,9.318252E+03,4.818663E+03,3.150273E-01,4.216427E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099218E+01,4.570029E+01,2.399715E+01,4.741346E+01,1.427892E+04,7.565376E+03,4.827402E-01,6.619790E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099245E+01,4.579692E+01,2.399722E+01,4.739826E+01,9.376183E+03,6.509149E+03,3.169858E-01,5.695429E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099218E+01,4.572661E+01,2.399742E+01,4.682028E+01
19:50:00,5.800398E+03,1.881181E+04,1.961474E-01,1.645982E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399772E+01,4.796976E+01,7.846712E+03,2.484839E+04,2.653459E-01,2.174175E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399775E+01,4.724737E+01,2.411950E+04,2.982452E+04,8.156294E-01,2.609558E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399782E+01,4.683370E+01,9.800606E+03,4.568986E+03,3.313353E-01,3.998010E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099223E+01,4.399552E+01,2.399696E+01,4.897419E+01,6.528954E+03,2.872096E+03,2.207261E-01,2.513189E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099193E+01,4.397039E+01,2.399691E+01,4.908016E+01,9.800605E+03,4.544791E+03,3.313352E-01,3.976793E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099223E+01,4.399552E+01,2.399703E+01,4.896334E+01,6.518467E+03,4.268259E+03,2.203715E-01,3.734699E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099193E+01,4.396177E+01,2.399729E+01,4.777572E+01,1.059023E+04,6.415094E+03,3.580305E-01,5.613353E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099226E+01,4.439577E+01,2.399710E+01,4.783066E+01,6.998358E+03,4.074084E+03,2.365954E-01,3.564928E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099197E+01,4.433404E+01,2.399707E+01,4.787476E+01,1.059023E+04,6.323204E+03,3.580305E-01,5.532904E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099226E+01,4.439577E+01,2.399713E+01,4.787004E+01,7.031910E+03,5.511047E+03,2.377297E-01,4.822126E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099197E+01,4.435859E+01,2.399734E+01,4.713531E+01,1.433131E+04,7.472777E+03,4.845077E-01,6.538818E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099242E+01,4.579582E+01,2.399717E+01,4.741280E+01,9.350064E+03,4.748125E+03,3.161005E-01,4.154709E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099215E+01,4.569993E+01,2.399714E+01,4.744929E+01,1.432884E+04,7.380756E+03,4.844241E-01,6.458256E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099242E+01,4.579509E+01,2.399719E+01,4.744700E+01,9.407997E+03,6.167669E+03,3.180591E-01,5.396660E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099215E+01,4.572647E+01,2.399737E+01,4.689258E+01
20:00:00,5.819265E+03,1.837488E+04,1.967853E-01,1.607755E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399768E+01,4.802580E+01,7.856191E+03,2.473921E+04,2.656664E-01,2.164623E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.725749E+01,2.430863E+04,2.965966E+04,8.220251E-01,2.595133E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399782E+01,4.684455E+01,9.803792E+03,4.476448E+03,3.314407E-01,3.917045E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099216E+01,4.395857E+01,2.399694E+01,4.905793E+01,6.530981E+03,2.819144E+03,2.207931E-01,2.466859E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099186E+01,4.393848E+01,2.399689E+01,4.915857E+01,9.803790E+03,4.426714E+03,3.314407E-01,3.873486E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099216E+01,4.395857E+01,2.399698E+01,4.906853E+01,6.520493E+03,4.041834E+03,2.204386E-01,3.536601E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099186E+01,4.392970E+01,2.399723E+01,4.790766E+01,1.059288E+04,6.321716E+03,3.581178E-01,5.531653E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099220E+01,4.436670E+01,2.399709E+01,4.787360E+01,7.000061E+03,4.019340E+03,2.366515E-01,3.517030E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099192E+01,4.430857E+01,2.399706E+01,4.791530E+01,1.059288E+04,6.203081E+03,3.581178E-01,5.427810E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099220E+01,4.436670E+01,2.399710E+01,4.792354E+01,7.033613E+03,5.284199E+03,2.377858E-01,4.623662E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099191E+01,4.433355E+01,2.399729E+01,4.721190E+01,1.437513E+04,7.366581E+03,4.859871E-01,6.445903E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099240E+01,4.579888E+01,2.399715E+01,4.744887E+01,9.377983E+03,4.684837E+03,3.170430E-01,4.099335E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099213E+01,4.570397E+01,2.399713E+01,4.748390E+01,1.437263E+04,7.246650E+03,4.859027E-01,6.340927E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099240E+01,4.579814E+01,2.399716E+01,4.749005E+01,9.435916E+03,5.931185E+03,3.190016E-01,5.189766E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099213E+01,4.573060E+01,2.399732E+01,4.695578E+01
20:10:00,5.835800E+03,1.820908E+04,1.973445E-01,1.593251E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399765E+01,4.807245E+01,7.864550E+03,2.464441E+04,2.659491E-01,2.156328E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399774E+01,4.726667E+01,2.447713E+04,2.950239E+04,8.277231E-01,2.581372E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.685520E+01,9.806468E+03,4.394480E+03,3.315296E-01,3.845329E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099211E+01,4.393295E+01,2.399691E+01,4.913739E+01,6.532682E+03,2.771570E+03,2.208496E-01,2.425235E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099182E+01,4.391682E+01,2.399687E+01,4.923360E+01,9.806466E+03,4.336100E+03,3.315296E-01,3.794214E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099211E+01,4.393295E+01,2.399694E+01,4.916378E+01,6.522194E+03,3.874079E+03,2.204951E-01,3.389842E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099182E+01,4.390792E+01,2.399718E+01,4.802799E+01,1.059519E+04,6.238778E+03,3.581943E-01,5.459090E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099216E+01,4.434706E+01,2.399707E+01,4.791413E+01,7.001545E+03,3.969900E+03,2.367007E-01,3.473774E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099188E+01,4.429171E+01,2.399705E+01,4.795404E+01,1.059519E+04,6.111364E+03,3.581943E-01,5.347575E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099216E+01,4.434706E+01,2.399708E+01,4.797119E+01,7.035095E+03,5.117056E+03,2.378349E-01,4.477440E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099188E+01,4.431701E+01,2.399725E+01,4.728047E+01,1.441410E+04,7.269418E+03,4.873035E-01,6.360891E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099239E+01,4.580451E+01,2.399714E+01,4.748385E+01,9.402808E+03,4.626058E+03,3.178816E-01,4.047907E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099212E+01,4.571023E+01,2.399712E+01,4.751787E+01,1.441158E+04,7.140074E+03,4.872181E-01,6.247691E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099239E+01,4.580376E+01,2.399715E+01,4.752960E+01,9.460741E+03,5.754499E+03,3.198401E-01,5.035196E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099212E+01,4.573689E+01,2.399729E+01,4.701299E+01
20:20:00,5.850630E+03,1.807798E+04,1.978460E-01,1.581786E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399763E+01,4.811167E+01,7.872205E+03,2.456256E+04,2.662080E-01,2.149167E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399773E+01,4.727502E+01,2.462861E+04,2.935166E+04,8.328457E-01,2.568185E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.686573E+01,9.808772E+03,4.320019E+03,3.316064E-01,3.780182E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.391526E+01,2.399689E+01,4.921247E+01,6.534146E+03,2.727742E+03,2.208984E-01,2.386888E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099179E+01,4.390219E+01,2.399685E+01,4.930498E+01,9.808771E+03,4.258022E+03,3.316064E-01,3.725911E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.391526E+01,2.399691E+01,4.925067E+01,6.523658E+03,3.735841E+03,2.205439E-01,3.268906E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099179E+01,4.389319E+01,2.399713E+01,4.813916E+01,1.059727E+04,6.162825E+03,3.582636E-01,5.392638E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099213E+01,4.433388E+01,2.399706E+01,4.795221E+01,7.002879E+03,3.923903E+03,2.367451E-01,3.433530E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099186E+01,4.428063E+01,2.399704E+01,4.799080E+01,1.059727E+04,6.032107E+03,3.582636E-01,5.278242E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099213E+01,4.433388E+01,2.399706E+01,4.801419E+01,7.036429E+03,4.979484E+03,2.378794E-01,4.357090E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099185E+01,4.430616E+01,2.399722E+01,4.734287E+01,1.444907E+04,7.177877E+03,4.884848E-01,6.280799E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099238E+01,4.581136E+01,2.399713E+01,4.751764E+01,9.425073E+03,4.569902E+03,3.186338E-01,3.998774E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099212E+01,4.571745E+01,2.399711E+01,4.755100E+01,1.444651E+04,7.044799E+03,4.883984E-01,6.164342E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099238E+01,4.581060E+01,2.399713E+01,4.756653E+01,9.483005E+03,5.607025E+03,3.205924E-01,4.906181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099212E+01,4.574409E+01,2.399727E+01,4.706576E+01
20:30:00,5.864169E+03,1.796580E+04,1.983038E-01,1.571975E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399761E+01,4.814503E+01,7.879401E+03,2.449044E+04,2.664513E-01,2.142857E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399773E+01,4.728266E+01,2.476581E+04,2.920457E+04,8.374851E-01,2.555315E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.687628E+01,9.810800E+03,4.251434E+03,3.316742E-01,3.720176E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099206E+01,4.390312E+01,2.399687E+01,4.928402E+01,6.535432E+03,2.686879E+03,2.209414E-01,2.351137E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099177E+01,4.389238E+01,2.399683E+01,4.937348E+01,9.810798E+03,4.187668E+03,3.316741E-01,3.664363E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099206E+01,4.390312E+01,2.399688E+01,4.933123E+01,6.524945E+03,3.616317E+03,2.205869E-01,3.164339E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099177E+01,4.388332E+01,2.399710E+01,4.824358E+01,1.059919E+04,6.092126E+03,3.583279E-01,5.330781E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099212E+01,4.432512E+01,2.399705E+01,4.798848E+01,7.004110E+03,3.880529E+03,2.367863E-01,3.395581E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099184E+01,4.427343E+01,2.399703E+01,4.802615E+01,1.059919E+04,5.960168E+03,3.583278E-01,5.215307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099212E+01,4.432512E+01,2.399705E+01,4.805401E+01,7.037659E+03,4.860351E+03,2.379205E-01,4.252866E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099184E+01,4.429913E+01,2.399720E+01,4.740089E+01,1.448065E+04,7.090280E+03,4.895521E-01,6.204157E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099238E+01,4.581864E+01,2.399712E+01,4.755078E+01,9.445181E+03,4.515554E+03,3.193134E-01,3.951222E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099212E+01,4.572494E+01,2.399710E+01,4.758377E+01,1.447806E+04,6.955663E+03,4.894647E-01,6.086358E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099238E+01,4.581787E+01,2.399712E+01,4.760198E+01,9.503112E+03,5.477435E+03,3.212719E-01,4.792808E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099212E+01,4.575154E+01,2.399725E+01,4.711561E+01
20:40:00,5.876666E+03,1.786730E+04,1.987264E-01,1.563361E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399759E+01,4.817377E+01,7.886261E+03,2.442516E+04,2.666833E-01,2.137146E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399773E+01,4.728973E+01,2.489031E+04,2.905853E+04,8.416952E-01,2.542537E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.688692E+01,9.812610E+03,4.187593E+03,3.317348E-01,3.664320E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099204E+01,4.389485E+01,2.399686E+01,4.935272E+01,6.536580E+03,2.648450E+03,2.209799E-01,2.317514E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099176E+01,4.388588E+01,2.399682E+01,4.943973E+01,9.812609E+03,4.122843E+03,3.317348E-01,3.607651E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099204E+01,4.389485E+01,2.399686E+01,4.940704E+01,6.526093E+03,3.510178E+03,2.206254E-01,3.071481E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099176E+01,4.387677E+01,2.399707E+01,4.834298E+01,1.060099E+04,6.025606E+03,3.583883E-01,5.272581E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099210E+01,4.431938E+01,2.399704E+01,4.802342E+01,7.005263E+03,3.839280E+03,2.368250E-01,3.359490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099183E+01,4.426885E+01,2.399702E+01,4.806051E+01,1.060099E+04,5.893343E+03,3.583883E-01,5.156845E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099210E+01,4.431938E+01,2.399703E+01,4.809164E+01,7.038812E+03,4.754247E+03,2.379592E-01,4.160039E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099183E+01,4.429467E+01,2.399718E+01,4.745576E+01,1.450925E+04,7.005621E+03,4.905188E-01,6.130085E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099238E+01,4.582591E+01,2.399712E+01,4.758367E+01,9.463384E+03,4.462557E+03,3.199287E-01,3.904852E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099212E+01,4.573231E+01,2.399709E+01,4.761654E+01,1.450663E+04,6.870478E+03,4.904304E-01,6.011830E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099238E+01,4.582513E+01,2.399711E+01,4.763670E+01,9.521313E+03,5.360231E+03,3.218871E-01,4.690267E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099212E+01,4.575886E+01,2.399723E+01,4.716353E+01
20:50:00,5.888335E+03,1.777885E+04,1.991210E-01,1.555625E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399758E+01,4.819887E+01,7.892891E+03,2.436467E+04,2.669075E-01,2.131854E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399773E+01,4.729635E+01,2.500401E+04,2.891181E+04,8.455401E-01,2.529700E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.689775E+01,9.814253E+03,4.127695E+03,3.317900E-01,3.611913E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099203E+01,4.388929E+01,2.399684E+01,4.941915E+01,6.537620E+03,2.612076E+03,2.210149E-01,2.285689E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099175E+01,4.388164E+01,2.399680E+01,4.950421E+01,9.814252E+03,4.062252E+03,3.317900E-01,3.554642E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099203E+01,4.388929E+01,2.399684E+01,4.947926E+01,6.527133E+03,3.414190E+03,2.206603E-01,2.987501E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099175E+01,4.387249E+01,2.399704E+01,4.843853E+01,1.060271E+04,5.962535E+03,3.584460E-01,5.217398E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099209E+01,4.431569E+01,2.399703E+01,4.805738E+01,7.006360E+03,3.799820E+03,2.368619E-01,3.324965E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099182E+01,4.426602E+01,2.399701E+01,4.809417E+01,1.060271E+04,5.830369E+03,3.584460E-01,5.101749E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099209E+01,4.431569E+01,2.399702E+01,4.812775E+01,7.039909E+03,4.657916E+03,2.379960E-01,4.075758E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099182E+01,4.429192E+01,2.399716E+01,4.750824E+01,1.453530E+04,6.923248E+03,4.913994E-01,6.058011E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099239E+01,4.583287E+01,2.399711E+01,4.761657E+01,9.479958E+03,4.410625E+03,3.204889E-01,3.859413E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099212E+01,4.573932E+01,2.399709E+01,4.764950E+01,1.453265E+04,6.788040E+03,4.913099E-01,5.939702E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099239E+01,4.583209E+01,2.399710E+01,4.767114E+01,9.537885E+03,5.252130E+03,3.224473E-01,4.595688E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099212E+01,4.576579E+01,2.399721E+01,4.721015E+01
21:00:00,5.899336E+03,1.769798E+04,1.994931E-01,1.548551E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399757E+01,4.822107E+01,7.899362E+03,2.430755E+04,2.671263E-01,2.126856E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399772E+01,4.730261E+01,2.510847E+04,2.876341E+04,8.490728E-01,2.516716E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.690880E+01,9.815765E+03,4.071176E+03,3.318408E-01,3.562463E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099202E+01,4.388561E+01,2.399682E+01,4.948372E+01,6.538576E+03,2.577496E+03,2.210470E-01,2.255433E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099174E+01,4.387894E+01,2.399679E+01,4.956730E+01,9.815763E+03,4.005130E+03,3.318408E-01,3.504665E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099202E+01,4.388561E+01,2.399682E+01,4.954873E+01,6.528089E+03,3.326317E+03,2.206925E-01,2.910619E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099174E+01,4.386977E+01,2.399702E+01,4.853106E+01,1.060436E+04,5.902414E+03,3.585017E-01,5.164795E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099209E+01,4.431342E+01,2.399702E+01,4.809060E+01,7.007416E+03,3.761928E+03,2.368974E-01,3.291811E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099182E+01,4.426437E+01,2.399700E+01,4.812734E+01,1.060436E+04,5.770512E+03,3.585017E-01,5.049379E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099209E+01,4.431342E+01,2.399701E+01,4.816278E+01,7.040964E+03,4.569305E+03,2.380316E-01,3.998231E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099182E+01,4.429032E+01,2.399715E+01,4.755886E+01,1.455916E+04,6.842751E+03,4.922060E-01,5.987580E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099239E+01,4.583947E+01,2.399710E+01,4.764964E+01,9.495133E+03,4.359590E+03,3.210020E-01,3.814759E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099213E+01,4.574591E+01,2.399708E+01,4.768281E+01,1.455648E+04,6.707697E+03,4.921155E-01,5.869406E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099239E+01,4.583869E+01,2.399709E+01,4.770559E+01,9.553059E+03,5.151106E+03,3.229603E-01,4.507298E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099213E+01,4.577232E+01,2.399720E+01,4.725590E+01
21:10:00,5.909784E+03,1.749754E+04,1.998464E-01,1.531015E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399756E+01,4.824100E+01,7.905719E+03,2.425284E+04,2.673413E-01,2.122069E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399772E+01,4.730861E+01,2.520491E+04,2.861281E+04,8.523339E-01,2.503540E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.692011E+01,9.817171E+03,4.017125E+03,3.318882E-01,3.515170E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.388325E+01,2.399681E+01,4.954678E+01,6.539465E+03,2.544190E+03,2.210770E-01,2.226291E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099174E+01,4.387730E+01,2.399678E+01,4.962928E+01,9.817170E+03,3.950501E+03,3.318882E-01,3.456870E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.388325E+01,2.399681E+01,4.961603E+01,6.528978E+03,3.244869E+03,2.207224E-01,2.839357E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099174E+01,4.386811E+01,2.399700E+01,4.862113E+01,1.060597E+04,5.844387E+03,3.585559E-01,5.114024E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.431211E+01,2.399701E+01,4.812326E+01,7.008442E+03,3.725115E+03,2.369320E-01,3.259602E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.426350E+01,2.399699E+01,4.816014E+01,1.060597E+04,5.712839E+03,3.585559E-01,4.998918E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.431211E+01,2.399700E+01,4.819701E+01,7.041989E+03,4.486728E+03,2.380661E-01,3.925981E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.428950E+01,2.399713E+01,4.760798E+01,1.458112E+04,6.763356E+03,4.929483E-01,5.918111E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099239E+01,4.584570E+01,2.399710E+01,4.768298E+01,9.509093E+03,4.309020E+03,3.214740E-01,3.770511E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099213E+01,4.575210E+01,2.399707E+01,4.771654E+01,1.457841E+04,6.628591E+03,4.928568E-01,5.800191E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099239E+01,4.584490E+01,2.399709E+01,4.774022E+01,9.567017E+03,5.055499E+03,3.234322E-01,4.423648E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099213E+01,4.577844E+01,2.399719E+01,4.730103E+01
21:20:00,5.919765E+03,1.729265E+04,2.001839E-01,1.513087E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399764E+01,4.829781E+01,7.911993E+03,2.419988E+04,2.675535E-01,2.117437E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399772E+01,4.731441E+01,2.529430E+04,2.845988E+04,8.553568E-01,2.490159E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.693170E+01,9.818493E+03,3.965117E+03,3.319328E-01,3.469666E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.388180E+01,2.399680E+01,4.960868E+01,6.540300E+03,2.511947E+03,2.211051E-01,2.198081E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099174E+01,4.387637E+01,2.399676E+01,4.969045E+01,9.818492E+03,3.897949E+03,3.319327E-01,3.410891E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.388180E+01,2.399679E+01,4.968171E+01,6.529813E+03,3.168841E+03,2.207506E-01,2.772837E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099174E+01,4.386717E+01,2.399698E+01,4.870919E+01,1.060755E+04,5.788158E+03,3.586090E-01,5.064827E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.431146E+01,2.399701E+01,4.815548E+01,7.009444E+03,3.689248E+03,2.369658E-01,3.228219E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.426317E+01,2.399698E+01,4.819267E+01,1.060754E+04,5.657045E+03,3.586090E-01,4.950102E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.431146E+01,2.399700E+01,4.823062E+01,7.042991E+03,4.409237E+03,2.380999E-01,3.858181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.428919E+01,2.399712E+01,4.765582E+01,1.460141E+04,6.684869E+03,4.936343E-01,5.849437E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099240E+01,4.585154E+01,2.399709E+01,4.771667E+01,9.521989E+03,4.258843E+03,3.219100E-01,3.726607E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099213E+01,4.575789E+01,2.399707E+01,4.775073E+01,1.459867E+04,6.550514E+03,4.935418E-01,5.731876E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099240E+01,4.585074E+01,2.399708E+01,4.777511E+01,9.579911E+03,4.964414E+03,3.238681E-01,4.343953E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099213E+01,4.578417E+01,2.399718E+01,4.734573E+01
21:30:00,5.929347E+03,1.708821E+04,2.005079E-01,1.495199E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399763E+01,4.834698E+01,7.918206E+03,2.414824E+04,2.677635E-01,2.112919E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399772E+01,4.732005E+01,2.537749E+04,2.830467E+04,8.581700E-01,2.476579E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.694358E+01,9.819746E+03,3.914907E+03,3.319750E-01,3.425735E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.388098E+01,2.399678E+01,4.966981E+01,6.541091E+03,2.480655E+03,2.211318E-01,2.170701E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.387593E+01,2.399675E+01,4.975115E+01,9.819745E+03,3.847257E+03,3.319750E-01,3.366538E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.388098E+01,2.399678E+01,4.974623E+01,6.530603E+03,3.097544E+03,2.207772E-01,2.710455E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.386672E+01,2.399696E+01,4.879564E+01,1.060909E+04,5.733530E+03,3.586612E-01,5.017029E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.431126E+01,2.399700E+01,4.818735E+01,7.010429E+03,3.654239E+03,2.369991E-01,3.197587E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.426319E+01,2.399698E+01,4.822499E+01,1.060909E+04,5.602949E+03,3.586611E-01,4.902771E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.431126E+01,2.399699E+01,4.826374E+01,7.043975E+03,4.336164E+03,2.381332E-01,3.794246E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.428923E+01,2.399711E+01,4.770257E+01,1.462023E+04,6.607203E+03,4.942707E-01,5.781481E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099240E+01,4.585702E+01,2.399708E+01,4.775076E+01,9.533948E+03,4.209046E+03,3.223143E-01,3.683035E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099214E+01,4.576331E+01,2.399706E+01,4.778542E+01,1.461746E+04,6.473391E+03,4.941772E-01,5.664396E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099240E+01,4.585621E+01,2.399707E+01,4.781031E+01,9.591867E+03,4.877241E+03,3.242724E-01,4.267680E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099214E+01,4.578953E+01,2.399717E+01,4.739013E+01
21:40:00,5.938613E+03,1.688447E+04,2.008213E-01,1.477372E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399760E+01,4.838834E+01,7.924398E+03,2.409762E+04,2.679729E-01,2.108489E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399772E+01,4.732556E+01,2.545570E+04,2.814742E+04,8.608146E-01,2.462820E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.695572E+01,9.820946E+03,3.866351E+03,3.320155E-01,3.383250E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.388060E+01,2.399677E+01,4.973028E+01,6.541848E+03,2.450254E+03,2.211574E-01,2.144101E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.387583E+01,2.399674E+01,4.981145E+01,9.820945E+03,3.798316E+03,3.320155E-01,3.323717E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.388060E+01,2.399676E+01,4.980980E+01,6.531360E+03,3.030468E+03,2.208028E-01,2.651767E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.386661E+01,2.399694E+01,4.888066E+01,1.061062E+04,5.680348E+03,3.587128E-01,4.970497E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.431136E+01,2.399699E+01,4.821893E+01,7.011403E+03,3.620023E+03,2.370320E-01,3.167649E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.426345E+01,2.399697E+01,4.825716E+01,1.061062E+04,5.550420E+03,3.587128E-01,4.856810E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.431136E+01,2.399698E+01,4.829644E+01,7.044949E+03,4.266998E+03,2.381661E-01,3.733729E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.428949E+01,2.399709E+01,4.774833E+01,1.463785E+04,6.530319E+03,4.948666E-01,5.714208E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099240E+01,4.586215E+01,2.399708E+01,4.778525E+01,9.545141E+03,4.159633E+03,3.226927E-01,3.639800E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099214E+01,4.576839E+01,2.399706E+01,4.782061E+01,1.463506E+04,6.397201E+03,4.947721E-01,5.597731E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099240E+01,4.586134E+01,2.399707E+01,4.784586E+01,9.603058E+03,4.793535E+03,3.246507E-01,4.194440E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099214E+01,4.579455E+01,2.399716E+01,4.743432E+01
