21:50:00,5.947593E+03,1.668153E+04,2.011249E-01,1.459614E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399758E+01,4.842347E+01,7.930569E+03,2.404779E+04,2.681816E-01,2.104130E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399772E+01,4.733099E+01,2.552931E+04,2.798845E+04,8.633041E-01,2.448911E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.696811E+01,9.822101E+03,3.819360E+03,3.320545E-01,3.342136E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.388053E+01,2.399675E+01,4.979008E+01,6.542576E+03,2.420717E+03,2.211820E-01,2.118257E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.387594E+01,2.399672E+01,4.987133E+01,9.822100E+03,3.751071E+03,3.320545E-01,3.282380E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.388053E+01,2.399675E+01,4.987242E+01,6.532089E+03,2.967212E+03,2.208274E-01,2.596420E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.386672E+01,2.399692E+01,4.896429E+01,1.061214E+04,5.628491E+03,3.587641E-01,4.925123E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.431167E+01,2.399698E+01,4.825028E+01,7.012368E+03,3.586546E+03,2.370646E-01,3.138358E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.426386E+01,2.399696E+01,4.828921E+01,1.061214E+04,5.499355E+03,3.587640E-01,4.812129E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.431167E+01,2.399697E+01,4.832878E+01,7.045914E+03,4.201331E+03,2.381987E-01,3.676273E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.428991E+01,2.399708E+01,4.779323E+01,1.465439E+04,6.454210E+03,4.954257E-01,5.647614E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099240E+01,4.586697E+01,2.399707E+01,4.782016E+01,9.555638E+03,4.110624E+03,3.230476E-01,3.596917E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099214E+01,4.577314E+01,2.399705E+01,4.785629E+01,1.465157E+04,6.321950E+03,4.953302E-01,5.531888E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099240E+01,4.586615E+01,2.399706E+01,4.788175E+01,9.613553E+03,4.712956E+03,3.250056E-01,4.123936E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099214E+01,4.579925E+01,2.399715E+01,4.747835E+01
22:00:00,5.956306E+03,1.647936E+04,2.014196E-01,1.441924E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399757E+01,4.845368E+01,7.936719E+03,2.399863E+04,2.683896E-01,2.099828E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399772E+01,4.733634E+01,2.559867E+04,2.782812E+04,8.656496E-01,2.434883E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.698075E+01,9.823217E+03,3.773902E+03,3.320922E-01,3.302362E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099200E+01,4.388066E+01,2.399674E+01,4.984918E+01,6.543279E+03,2.392051E+03,2.212057E-01,2.093176E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.387620E+01,2.399671E+01,4.993071E+01,9.823216E+03,3.705531E+03,3.320922E-01,3.242535E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099200E+01,4.388066E+01,2.399673E+01,4.993406E+01,6.532792E+03,2.907442E+03,2.208512E-01,2.544124E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.386698E+01,2.399690E+01,4.904656E+01,1.061364E+04,5.577859E+03,3.588149E-01,4.880822E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.431212E+01,2.399698E+01,4.828144E+01,7.013326E+03,3.553767E+03,2.370970E-01,3.109677E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.426438E+01,2.399696E+01,4.832116E+01,1.061364E+04,5.449668E+03,3.588149E-01,4.768655E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.431212E+01,2.399697E+01,4.836081E+01,7.046871E+03,4.138822E+03,2.382310E-01,3.621580E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.429043E+01,2.399707E+01,4.783733E+01,1.466993E+04,6.378888E+03,4.959510E-01,5.581708E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099241E+01,4.587149E+01,2.399706E+01,4.785548E+01,9.565498E+03,4.062046E+03,3.233810E-01,3.554413E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099214E+01,4.577760E+01,2.399704E+01,4.789247E+01,1.466707E+04,6.247661E+03,4.958546E-01,5.466886E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099241E+01,4.587066E+01,2.399705E+01,4.791799E+01,9.623410E+03,4.635233E+03,3.253389E-01,4.055931E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099214E+01,4.580365E+01,2.399713E+01,4.752228E+01
22:10:00,5.964721E+03,1.369647E+04,2.017041E-01,1.198424E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.476321E+01,4.632715E+01,7.942798E+03,1.997836E+04,2.685952E-01,1.748064E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.512179E+01,4.428302E+01,2.566362E+04,2.312327E+04,8.678457E-01,2.023222E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.528258E+01,4.353914E+01,9.824290E+03,3.125814E+03,3.321285E-01,2.735252E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099200E+01,4.388093E+01,2.476642E+01,4.846086E+01,6.543956E+03,1.981330E+03,2.212286E-01,1.733773E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.387655E+01,2.476314E+01,4.858804E+01,9.824289E+03,3.068782E+03,3.321285E-01,2.685348E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099200E+01,4.388093E+01,2.475095E+01,4.858742E+01,6.533469E+03,2.397774E+03,2.208740E-01,2.098147E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.386733E+01,2.490282E+01,4.738403E+01,1.061513E+04,4.627061E+03,3.588651E-01,4.048842E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.431267E+01,2.512919E+01,4.596069E+01,7.014270E+03,2.947778E+03,2.371289E-01,2.579415E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.426497E+01,2.512904E+01,4.603971E+01,1.061513E+04,4.520616E+03,3.588651E-01,3.955702E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.431267E+01,2.510406E+01,4.610309E+01,7.047816E+03,3.422847E+03,2.382630E-01,2.995085E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.429102E+01,2.528553E+01,4.518435E+01,1.468445E+04,5.284293E+03,4.964419E-01,4.623908E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099241E+01,4.587574E+01,2.527321E+01,4.518554E+01,9.574710E+03,3.364758E+03,3.236924E-01,2.944265E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099214E+01,4.578180E+01,2.527206E+01,4.526453E+01,1.468157E+04,5.175354E+03,4.963446E-01,4.528588E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099241E+01,4.587491E+01,2.524794E+01,4.531120E+01,9.632620E+03,3.830183E+03,3.256502E-01,3.351497E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099215E+01,4.580780E+01,2.542306E+01,4.453347E+01
22:20:00,5.972875E+03,1.130702E+04,2.019799E-01,9.830802E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.610517E+01,4.281521E+01,7.948826E+03,1.719840E+04,2.687990E-01,1.483974E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.645773E+01,4.089355E+01,2.572467E+04,2.008509E+04,8.699102E-01,1.730590E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.651449E+01,4.042616E+01,9.825327E+03,2.493908E+03,3.321635E-01,2.180970E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099200E+01,4.388129E+01,2.597784E+01,4.677190E+01,6.544609E+03,1.577677E+03,2.212507E-01,1.380224E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.387696E+01,2.596173E+01,4.700607E+01,9.825326E+03,2.444705E+03,3.321635E-01,2.138503E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099200E+01,4.388129E+01,2.595206E+01,4.691624E+01,6.534122E+03,1.929362E+03,2.208961E-01,1.683142E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.386774E+01,2.618968E+01,4.566022E+01,1.061659E+04,3.867050E+03,3.589147E-01,3.353032E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.431328E+01,2.643015E+01,4.414354E+01,7.015204E+03,2.458396E+03,2.371605E-01,2.132418E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.426560E+01,2.642758E+01,4.430798E+01,1.061659E+04,3.771001E+03,3.589147E-01,3.270823E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.431328E+01,2.641379E+01,4.426296E+01,7.048749E+03,2.881673E+03,2.382945E-01,2.494137E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.429165E+01,2.651260E+01,4.362809E+01,1.469806E+04,4.460698E+03,4.969022E-01,3.859887E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099241E+01,4.587967E+01,2.650979E+01,4.352718E+01,9.583345E+03,2.834934E+03,3.239844E-01,2.453838E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099215E+01,4.578567E+01,2.650930E+01,4.368320E+01,1.469515E+04,4.353475E+03,4.968040E-01,3.768964E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099241E+01,4.587883E+01,2.650369E+01,4.361481E+01,9.641253E+03,3.255086E+03,3.259421E-01,2.813095E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099215E+01,4.581163E+01,2.654678E+01,4.320794E+01
22:30:00,5.980807E+03,8.842177E+03,2.022481E-01,7.625536E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669963E+01,4.128188E+01,7.954821E+03,1.420818E+04,2.690017E-01,1.205097E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669968E+01,4.019355E+01,2.578235E+04,1.679592E+04,8.718608E-01,1.419623E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669970E+01,3.986608E+01,9.826334E+03,1.861560E+03,3.321976E-01,1.627633E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099200E+01,4.388171E+01,2.669963E+01,4.595862E+01,6.545243E+03,1.176856E+03,2.212721E-01,1.029484E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.387741E+01,2.669984E+01,4.620775E+01,9.826333E+03,1.823792E+03,3.321975E-01,1.595172E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099200E+01,4.388171E+01,2.669977E+01,4.603651E+01,6.534756E+03,1.451114E+03,2.209176E-01,1.262885E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.386819E+01,2.669949E+01,4.542010E+01,1.061805E+04,3.071731E+03,3.589639E-01,2.633583E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.431392E+01,2.669930E+01,4.433644E+01,7.016131E+03,1.946935E+03,2.371918E-01,1.670685E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.426625E+01,2.669930E+01,4.454792E+01,1.061805E+04,2.989310E+03,3.589639E-01,2.564635E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.431392E+01,2.669930E+01,4.441679E+01,7.049675E+03,2.313709E+03,2.383258E-01,1.975674E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.429230E+01,2.669927E+01,4.405125E+01,1.471088E+04,3.592021E+03,4.973358E-01,3.065655E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099241E+01,4.588335E+01,2.669927E+01,4.389258E+01,9.591476E+03,2.277084E+03,3.242593E-01,1.944764E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099215E+01,4.578930E+01,2.669926E+01,4.409792E+01,1.470795E+04,3.494942E+03,4.972367E-01,2.985626E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099241E+01,4.588251E+01,2.669927E+01,4.397503E+01,9.649382E+03,2.650583E+03,3.262170E-01,2.254578E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099215E+01,4.581521E+01,2.669921E+01,4.368911E+01
22:40:00,5.988538E+03,6.488303E+03,2.025095E-01,5.500518E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669972E+01,4.126415E+01,7.960790E+03,1.129291E+04,2.692036E-01,9.316449E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669923E+01,4.008153E+01,2.583702E+04,1.360930E+04,8.737094E-01,1.116346E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669924E+01,3.973355E+01,9.827315E+03,1.345628E+03,3.322307E-01,1.158602E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099200E+01,4.388216E+01,2.652537E+01,4.809529E+01,6.545861E+03,8.418889E+02,2.212930E-01,7.266241E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.387788E+01,2.649102E+01,4.851721E+01,9.827313E+03,1.307679E+03,3.322307E-01,1.128016E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099200E+01,4.388216E+01,2.649379E+01,4.826051E+01,6.535374E+03,9.955262E+02,2.209384E-01,8.602398E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.386866E+01,2.669984E+01,4.712096E+01,1.061950E+04,2.298167E+03,3.590128E-01,1.930890E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.431459E+01,2.669863E+01,4.568745E+01,7.017050E+03,1.449972E+03,2.372229E-01,1.220093E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.426692E+01,2.669866E+01,4.598016E+01,1.061950E+04,2.227999E+03,3.590128E-01,1.874205E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.431459E+01,2.669871E+01,4.578065E+01,7.050595E+03,1.766579E+03,2.383569E-01,1.473623E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.429296E+01,2.669832E+01,4.536298E+01,1.472300E+04,2.753338E+03,4.977454E-01,2.294702E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099241E+01,4.588684E+01,2.669831E+01,4.513623E+01,9.599156E+03,1.737894E+03,3.245190E-01,1.450221E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099215E+01,4.579274E+01,2.669832E+01,4.541663E+01,1.472004E+04,2.664502E+03,4.976455E-01,2.224193E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099241E+01,4.588599E+01,2.669836E+01,4.523763E+01,9.657059E+03,2.071275E+03,3.264765E-01,1.715989E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099215E+01,4.581861E+01,2.669799E+01,4.487232E+01
22:50:00,5.996082E+03,4.196939E+03,2.027646E-01,3.421446E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669961E+01,4.122187E+01,7.966737E+03,8.444029E+03,2.694047E-01,6.630092E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669924E+01,3.996737E+01,2.588895E+04,1.050747E+04,8.754655E-01,8.195049E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669926E+01,3.960491E+01,9.828272E+03,7.279380E+02,3.322631E-01,6.180906E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099200E+01,4.388265E+01,2.669556E+01,4.873937E+01,6.546464E+03,4.503487E+02,2.213133E-01,3.840044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.387836E+01,2.669549E+01,4.915696E+01,9.828270E+03,7.014048E+02,3.322630E-01,5.974930E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099200E+01,4.388265E+01,2.669552E+01,4.885199E+01,6.535976E+03,5.551027E+02,2.209588E-01,4.698330E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.386914E+01,2.669953E+01,4.863338E+01,1.062094E+04,1.542501E+03,3.590614E-01,1.242203E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.431528E+01,2.669816E+01,4.684671E+01,7.017965E+03,9.642947E+02,2.372538E-01,7.783590E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.426760E+01,2.669817E+01,4.720758E+01,1.062093E+04,1.481828E+03,3.590614E-01,1.195801E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.431528E+01,2.669820E+01,4.695885E+01,7.051509E+03,1.238124E+03,2.383878E-01,9.863828E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.429364E+01,2.669779E+01,4.644652E+01,1.473448E+04,1.940573E+03,4.981334E-01,1.544127E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099242E+01,4.589016E+01,2.669783E+01,4.616282E+01,9.606427E+03,1.215554E+03,3.247648E-01,9.689180E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099215E+01,4.579601E+01,2.669781E+01,4.650873E+01,1.473149E+04,1.859429E+03,4.980326E-01,1.482712E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099242E+01,4.588931E+01,2.669789E+01,4.629021E+01,9.664329E+03,1.512767E+03,3.267223E-01,1.194154E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099215E+01,4.582185E+01,2.669742E+01,4.580861E+01
23:00:00,6.003451E+03,1.953378E+03,2.030138E-01,1.377847E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669956E+01,4.116785E+01,7.972664E+03,5.650221E+03,2.696051E-01,3.983912E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669927E+01,3.985458E+01,2.593839E+04,7.476466E+03,8.771375E-01,5.281168E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669930E+01,3.948418E+01,9.829208E+03,2.553577E+02,3.322947E-01,1.814386E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099200E+01,4.388315E+01,2.664256E+01,5.037300E+01,6.547053E+03,1.431377E+02,2.213333E-01,1.019414E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.387886E+01,2.660899E+01,5.094690E+01,9.829206E+03,2.284377E+02,3.322947E-01,1.626733E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099200E+01,4.388315E+01,2.661019E+01,5.057713E+01,6.536566E+03,1.267433E+02,2.209787E-01,8.939614E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.386963E+01,2.669930E+01,4.998814E+01,1.062237E+04,8.038484E+02,3.591098E-01,5.668675E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.431599E+01,2.669781E+01,4.783274E+01,7.018874E+03,4.895409E+02,2.372845E-01,3.452101E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.426830E+01,2.669779E+01,4.825316E+01,1.062236E+04,7.519326E+02,3.591098E-01,5.301914E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.431599E+01,2.669784E+01,4.797403E+01,7.052418E+03,7.251588E+02,2.384185E-01,5.116389E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.429433E+01,2.669738E+01,4.732415E+01,1.474537E+04,1.149483E+03,4.985017E-01,8.109135E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099242E+01,4.589333E+01,2.669743E+01,4.699710E+01,9.613328E+03,7.073259E+02,3.249981E-01,4.989104E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099215E+01,4.579913E+01,2.669740E+01,4.739624E+01,1.474236E+04,1.075614E+03,4.984001E-01,7.582561E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099242E+01,4.589247E+01,2.669750E+01,4.715245E+01,9.671227E+03,9.715532E+02,3.269555E-01,6.865352E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099216E+01,4.582493E+01,2.669698E+01,4.653940E+01
23:10:00,6.010712E+03,2.455118E+03,2.032594E-01,1.731524E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669952E+01,4.110649E+01,7.978623E+03,6.875771E+03,2.698066E-01,4.847814E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669930E+01,3.974565E+01,2.598613E+04,9.050112E+03,8.787517E-01,6.390445E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669934E+01,3.937300E+01,9.830132E+03,2.553577E+02,3.323260E-01,1.814386E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099200E+01,4.388366E+01,2.669650E+01,5.093537E+01,6.547635E+03,1.431377E+02,2.213529E-01,1.019414E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.387935E+01,2.669605E+01,5.148747E+01,9.830131E+03,2.284377E+02,3.323259E-01,1.626733E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099200E+01,4.388366E+01,2.669612E+01,5.108786E+01,6.537148E+03,1.615072E+02,2.209984E-01,1.139020E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.387013E+01,2.669909E+01,5.120503E+01,1.062380E+04,9.815136E+02,3.591583E-01,6.921217E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.431670E+01,2.669751E+01,4.865893E+01,7.019785E+03,5.984005E+02,2.373153E-01,4.219564E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.426900E+01,2.669748E+01,4.912991E+01,1.062380E+04,9.171256E+02,3.591582E-01,6.466522E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.431670E+01,2.669757E+01,4.883177E+01,7.053329E+03,8.816961E+02,2.384493E-01,6.220018E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.429503E+01,2.669703E+01,4.802865E+01,1.475584E+04,1.396966E+03,4.988558E-01,9.853946E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099242E+01,4.589636E+01,2.669709E+01,4.766907E+01,9.619960E+03,8.603258E+02,3.252223E-01,6.067791E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099215E+01,4.580212E+01,2.669705E+01,4.811083E+01,1.475281E+04,1.308972E+03,4.987534E-01,9.227778E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099242E+01,4.589549E+01,2.669717E+01,4.785282E+01,9.677857E+03,1.174960E+03,3.271797E-01,8.299466E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099216E+01,4.582788E+01,2.669662E+01,4.710483E+01
23:20:00,6.017854E+03,2.605311E+03,2.035009E-01,1.836474E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669950E+01,4.104062E+01,7.984598E+03,6.903396E+03,2.700087E-01,4.866263E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669933E+01,3.964192E+01,2.603217E+04,9.010183E+03,8.803086E-01,6.351343E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669938E+01,3.927191E+01,9.831045E+03,3.994038E+02,3.323568E-01,2.829422E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099200E+01,4.388417E+01,2.669597E+01,5.226730E+01,6.548210E+03,2.301307E+02,2.213724E-01,1.634083E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.387985E+01,2.666340E+01,5.296027E+01,9.831044E+03,3.644244E+02,3.323568E-01,2.587475E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099200E+01,4.388417E+01,2.666348E+01,5.251229E+01,6.537722E+03,1.665687E+02,2.210178E-01,1.174160E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.387063E+01,2.669893E+01,5.230130E+01,1.062523E+04,9.825438E+02,3.592068E-01,6.926681E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.431742E+01,2.669725E+01,4.934413E+01,7.020697E+03,5.997860E+02,2.373462E-01,4.228340E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.426970E+01,2.669722E+01,4.985703E+01,1.062523E+04,9.167429E+02,3.592067E-01,6.462777E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.431742E+01,2.669733E+01,4.954966E+01,7.054241E+03,8.773689E+02,2.384802E-01,6.185383E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.429572E+01,2.669674E+01,4.858924E+01,1.476591E+04,1.390274E+03,4.991963E-01,9.801296E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099242E+01,4.589925E+01,2.669681E+01,4.820612E+01,9.626336E+03,8.567747E+02,3.254379E-01,6.040191E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099216E+01,4.580497E+01,2.669676E+01,4.868156E+01,1.476286E+04,1.308641E+03,4.990932E-01,9.225754E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099242E+01,4.589838E+01,2.669690E+01,4.841756E+01,9.684230E+03,1.163471E+03,3.273952E-01,8.202567E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099216E+01,4.583070E+01,2.669636E+01,4.753938E+01
23:30:00,6.024863E+03,2.862408E+03,2.037379E-01,2.017704E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669948E+01,4.097211E+01,7.990572E+03,7.179048E+03,2.702107E-01,5.060589E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669937E+01,3.954422E+01,2.607647E+04,9.268962E+03,8.818069E-01,6.533777E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669943E+01,3.918086E+01,9.831945E+03,4.057048E+02,3.323873E-01,2.873847E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099200E+01,4.388468E+01,2.669701E+01,5.267100E+01,6.548776E+03,2.301307E+02,2.213915E-01,1.634083E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.388034E+01,2.669641E+01,5.332828E+01,9.831944E+03,3.644244E+02,3.323872E-01,2.587475E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099200E+01,4.388468E+01,2.669648E+01,5.286416E+01,6.538289E+03,1.916780E+02,2.210370E-01,1.351168E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.387112E+01,2.669880E+01,5.329202E+01,1.062667E+04,1.031384E+03,3.592552E-01,7.271181E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.431815E+01,2.669702E+01,4.990753E+01,7.021608E+03,6.313306E+02,2.373770E-01,4.450836E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.427040E+01,2.669699E+01,5.045493E+01,1.062666E+04,9.607290E+02,3.592552E-01,6.773033E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.431814E+01,2.669711E+01,5.014560E+01,7.055151E+03,9.120690E+02,2.385109E-01,6.430213E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.429642E+01,2.669652E+01,4.903178E+01,1.477558E+04,1.443539E+03,4.995233E-01,1.017711E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099242E+01,4.590203E+01,2.669660E+01,4.863250E+01,9.632456E+03,8.908910E+02,3.256448E-01,6.280898E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099216E+01,4.580770E+01,2.669654E+01,4.913431E+01,1.477251E+04,1.359781E+03,4.994194E-01,9.586562E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099242E+01,4.590115E+01,2.669668E+01,4.887010E+01,9.690349E+03,1.194672E+03,3.276020E-01,8.422825E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099216E+01,4.583340E+01,2.669617E+01,4.787171E+01
23:40:00,6.031738E+03,3.035678E+03,2.039704E-01,2.139847E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669947E+01,4.090229E+01,7.996539E+03,7.413825E+03,2.704125E-01,5.226076E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669940E+01,3.945296E+01,2.611913E+04,9.468695E+03,8.832493E-01,6.674553E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669947E+01,3.909943E+01,9.832832E+03,3.048160E+02,3.324172E-01,2.152936E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099200E+01,4.388519E+01,2.669987E+01,5.382931E+01,6.549335E+03,2.620083E+02,2.214104E-01,1.852724E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.388083E+01,2.668897E+01,5.458584E+01,9.832831E+03,4.140440E+02,3.324172E-01,2.927731E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099200E+01,4.388519E+01,2.668888E+01,5.408412E+01,6.538847E+03,2.032287E+02,2.210559E-01,1.432607E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.387161E+01,2.669870E+01,5.419040E+01,1.062809E+04,1.069609E+03,3.593035E-01,7.540815E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.431887E+01,2.669684E+01,5.036676E+01,7.022516E+03,6.555824E+02,2.374077E-01,4.621907E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.427111E+01,2.669680E+01,5.094231E+01,1.062809E+04,9.953136E+02,3.593035E-01,7.016994E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.431887E+01,2.669693E+01,5.063628E+01,7.056059E+03,9.367933E+02,2.385416E-01,6.604671E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.429712E+01,2.669635E+01,4.937835E+01,1.478487E+04,1.480136E+03,4.998373E-01,1.043535E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099242E+01,4.590469E+01,2.669644E+01,4.896893E+01,9.638334E+03,9.149751E+02,3.258436E-01,6.450837E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099216E+01,4.581032E+01,2.669638E+01,4.949133E+01,1.478178E+04,1.396111E+03,4.997327E-01,9.842897E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099242E+01,4.590380E+01,2.669652E+01,4.923068E+01,9.696224E+03,1.212542E+03,3.278007E-01,8.549001E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099216E+01,4.583599E+01,2.669604E+01,4.812496E+01
23:50:00,6.038482E+03,3.170312E+03,2.041984E-01,2.234755E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669946E+01,4.083214E+01,8.002495E+03,7.613337E+03,2.706139E-01,5.366702E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669943E+01,3.936828E+01,2.616021E+04,9.623835E+03,8.846386E-01,6.783893E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669950E+01,3.902699E+01,9.833706E+03,3.135736E+02,3.324468E-01,2.214667E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099200E+01,4.388570E+01,2.669982E+01,5.490712E+01,6.549885E+03,2.620083E+02,2.214290E-01,1.852724E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.388131E+01,2.669650E+01,5.477811E+01,9.833705E+03,4.140440E+02,3.324468E-01,2.927731E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099200E+01,4.388570E+01,2.669658E+01,5.427110E+01,6.539398E+03,2.077883E+02,2.210745E-01,1.464764E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.387209E+01,2.669863E+01,5.500803E+01,1.062952E+04,1.099955E+03,3.593517E-01,7.754887E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.431959E+01,2.669669E+01,5.073754E+01,7.023422E+03,6.750276E+02,2.374383E-01,4.759080E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.427181E+01,2.669665E+01,5.133593E+01,1.062952E+04,1.024645E+03,3.593516E-01,7.223900E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.431959E+01,2.669678E+01,5.103674E+01,7.056964E+03,9.525695E+02,2.385722E-01,6.716020E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.429781E+01,2.669623E+01,4.964736E+01,1.479380E+04,1.502896E+03,5.001390E-01,1.059600E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099242E+01,4.590724E+01,2.669633E+01,4.923274E+01,9.643981E+03,9.300222E+02,3.260345E-01,6.557041E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099216E+01,4.581283E+01,2.669626E+01,4.977124E+01,1.479068E+04,1.419114E+03,5.000337E-01,1.000525E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099242E+01,4.590635E+01,2.669640E+01,4.951639E+01,9.701869E+03,1.220320E+03,3.279915E-01,8.603992E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099216E+01,4.583847E+01,2.669595E+01,4.831746E+01
24:00:00,6.045098E+03,3.278501E+03,2.044222E-01,2.311020E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669946E+01,4.076236E+01,8.008437E+03,7.786530E+03,2.708148E-01,5.488775E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669946E+01,3.929012E+01,2.619981E+04,9.745660E+03,8.859778E-01,6.869748E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669954E+01,3.896284E+01,9.834567E+03,1.841166E+02,3.324759E-01,1.298115E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099200E+01,4.388620E+01,2.669979E+01,5.590515E+01,6.550427E+03,2.760031E+02,2.214473E-01,1.947748E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.388178E+01,2.669804E+01,5.588749E+01,9.834566E+03,4.362973E+02,3.324759E-01,3.078899E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099200E+01,4.388620E+01,2.669856E+01,5.534895E+01,6.539940E+03,2.076667E+02,2.210928E-01,1.463918E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099173E+01,4.387257E+01,2.669860E+01,5.575503E+01,1.063094E+04,1.122383E+03,3.593997E-01,7.913125E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.432031E+01,2.669658E+01,5.103355E+01,7.024324E+03,6.894288E+02,2.374688E-01,4.860682E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.427251E+01,2.669654E+01,5.165047E+01,1.063094E+04,1.046676E+03,3.593996E-01,7.379319E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099208E+01,4.432031E+01,2.669666E+01,5.136029E+01,7.057867E+03,9.616462E+02,2.386027E-01,6.780112E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099181E+01,4.429851E+01,2.669614E+01,4.985390E+01,1.480238E+04,1.515055E+03,5.004293E-01,1.068187E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099242E+01,4.590969E+01,2.669625E+01,4.943823E+01,9.649412E+03,9.381066E+02,3.262181E-01,6.614133E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099216E+01,4.581525E+01,2.669618E+01,4.998938E+01,1.479925E+04,1.431888E+03,5.003233E-01,1.009545E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099242E+01,4.590880E+01,2.669632E+01,4.974138E+01,9.707297E+03,1.220570E+03,3.281750E-01,8.605859E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099216E+01,4.584086E+01,2.669591E+01,4.846352E+01
Peak,6.219588E+03,3.276723E+04,2.103227E-01,2.867153E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,8.206688E+03,3.247924E+04,2.775189E-01,2.787208E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,2.705166E+04,3.196538E+04,9.147839E-01,2.742590E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,9.858508E+03,9.878753E+03,3.332853E-01,8.644123E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,6.565506E+03,9.452693E+03,2.219571E-01,8.271119E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,9.858507E+03,6.298219E+03,3.332853E-01,5.511213E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,6.555019E+03,1.039905E+04,2.216026E-01,9.099200E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.067644E+04,1.180838E+04,3.609381E-01,1.033248E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,7.053224E+03,1.087497E+04,2.384458E-01,9.515543E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.067644E+04,8.116153E+03,3.609381E-01,7.101866E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,7.086759E+03,1.168123E+04,2.395796E-01,1.022105E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.497872E+04,1.214968E+04,5.063912E-01,1.063111E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,9.760759E+03,1.070769E+04,3.299827E-01,9.369184E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.497522E+04,9.232679E+03,5.062730E-01,8.078801E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,9.818574E+03,1.233854E+04,3.319372E-01,1.079617E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,1.788634E-01,2.438294E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.360086E-01,2.370308E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,7.779538E-01,2.332363E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.834337E-01,7.351166E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.887576E-01,7.033954E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.834336E-01,4.686865E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.884561E-01,7.738174E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,3.069503E-01,8.786984E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.027800E-01,8.092241E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,3.069502E-01,6.039594E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.037441E-01,8.692219E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,4.306470E-01,9.040943E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.806250E-01,7.967774E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,4.305464E-01,6.870403E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.822872E-01,9.181318E-01,,,0.000000E+00,0.000000E+00,,,,,,,,
